---
meta_title: "اكواد اعطال انفرتر ديي Deye: معنى F13 وF18 وF56 وحلها"
meta_description: "اكواد اعطال انفرتر ديي Deye الهجين: معنى كل كود F من دليل الشركة، وما تفحصه بنفسك، ومتى تطلب فنياً. اطلب عرضاً فنياً مكتوباً عبر واتساب أو نموذج الموقع."
primary_keyword: "اكواد اعطال انفرتر ديي"
secondary_keywords: "أعطال إنفرتر ديي, رمز الخطأ F56 ديي, أكواد أعطال الإنفرتر الهجين, F13 F18 ديي, إنفرتر Deye لا يعمل"
---

# اكواد اعطال انفرتر ديي Deye: معنى كل كود F وما تفعله قبل استدعاء الفني

رمز F56 على الشاشة قد يعني بطارية فرغت فعلاً، وقد يعني كابلاً مرتخياً عند قطب البطارية، والفرق بين الحالتين زيارة فني كاملة أو دقيقتان من الفحص. معرفة اكواد اعطال انفرتر ديي تختصر عليك هذا الفرق. هذا المقال يشرح الأكواد الأكثر ظهوراً في إنفرتر Deye الهجين أحادي الطور، وما تعنيه في دليل الشركة، وما نتوقعه عادةً في ظروف السودان من حرارة ومولدات وتذبذب في الشبكة.

الجدول مأخوذ من [دليل المستخدم الرسمي لسلسلة SUN-5K إلى 8K-SG01LP1 (نسختا US وEU، إصدار فبراير 2024)](https://www.deyeinverter.com/deyeinverter/2024/02/03/instructions_sun-5-8k-sg01lp1-us-eu_240203_en.pdf) على موقع Deye، وقد فتحناه وقرأنا فصل الأعطال فيه. قد تختلف تسميات الأكواد وإجراءاتها بين السلاسل وإصدارات الدليل، وبين أحادي الطور وثلاثي الطور، فاقرأ دليل موديلك بالضبط. وأي كود لم نتأكد منه في الدليل تركناه خارج المقال.

للمراجع العامة عن أعطال الإنفرتر بكل أنواعه ابدأ من [أعطال الإنفرتر الشمسي](/blog/solar-inverter-faults/)، وهنا نركز على Deye وحده.

## كيف تقرأ شاشة إنفرتر ديي قبل أن تلمس أي شيء

يقول الدليل إن الأيقونة في وسط الشاشة الرئيسية تتحول عند العطل إلى "comm./F01~F64"، وتظهر تحتها رسالة الخطأ. أما التفاصيل فتجدها في قائمة System Alarms، وفيها سجل الأكواد مع التاريخ والوقت. المؤشر الأحمر على الجهاز يعني خللاً أو تحذيراً، والأخضر يعني تشغيلاً عادياً.

هذا السجل أثمن ما تملكه عند الاتصال بالفني. صوّر الشاشة، واكتب الكود ووقته، وما كان يعمل في تلك اللحظة: هل كان المكيف يقلع؟ هل المولد شغّال؟ هل البطارية قريبة من الفراغ؟ الدليل نفسه يطلب منك تجهيز الرقم التسلسلي وتاريخ التشغيل ووصف العطل مع الكود وحالة المؤشرات قبل الاتصال بالموزع.

إن كانت وحدة المراقبة اللاسلكية مركّبة، فقد يعرض تطبيق Solarman سجلاً للأعطال أيضاً، لكن المرجع عندنا يبقى شاشة الإنفرتر لأنها لا تتأثر بانقطاع الإنترنت.

إن أردت أن نقرأ معك سجل الأعطال في موقعك ونضع تقريراً بما يحتاجه النظام، يمكنك أن [تحجز زيارة موقع](/#contact) من صفحة التواصل.

## جدول أكواد F في إنفرتر Deye الهجين أحادي الطور

كل صف أدناه موجود في فصل "Fault information and processing" في الدليل المذكور. عمود الإجراء يلخص ما يطلبه الدليل، دون إضافة من عندنا.

| الكود | المعنى في دليل Deye | ما يطلبه الدليل أولاً |
|---|---|---|
| F13 | تغيّر نمط التشغيل | ينتظر عادةً حتى يزول وحده، وإن بقي يُطفأ مفتاحا DC وAC دقيقة ثم يُعاد تشغيلهما |
| F18 | تيار زائد في جانب AC (حماية عتادية) | التأكد أن حمل Backup والأحمال العامة ضمن المدى، ثم إعادة التشغيل |
| F20 | تيار زائد في جانب DC (حماية عتادية) | فحص وصلات الألواح والبطارية، وتقليل الحمل الكبير عند الإقلاع في وضع off-grid |
| F23 | تسرب تيار (تيار زائد عابر) | فحص تأريض كابل جانب الألواح، وإعادة التشغيل مرتين أو ثلاثاً |
| F24 | مقاومة عزل الألواح منخفضة جداً | فحص إحكام وصلات الألواح والإنفرتر، والتأكد من توصيل كابل PE بالأرض |
| F26 | قضيب DC غير متزن | الانتظار والمراقبة، ثم إعادة التشغيل مرتين أو ثلاثاً |
| F34 | تيار زائد في AC | التأكد أن حمل Backup ضمن القدرة المسموحة |
| F35 | لا يوجد جهد شبكة | التأكد من وجود الشبكة وسلامة التوصيل وأن المفتاح بين الإنفرتر والشبكة مغلق |
| F42 | جهد خط AC منخفض | التأكد أن الجهد ضمن المواصفة وأن كابلات الشبكة محكمة |
| F47 | تردد AC مرتفع | التأكد أن التردد ضمن المواصفة وأن كابلات AC محكمة |
| F48 | تردد AC منخفض | الإجراء نفسه لـ F47 |
| F56 | جهد قضيب DC منخفض جداً، أي جهد البطارية منخفض | فحص جهد البطارية وشحنها من الألواح أو الشبكة إن كان منخفضاً |
| F58 | انقطاع اتصال BMS | فحص الاتصال، أو تعطيل بند BMS_Err-Stop من الشاشة إن لم تُرد هذا الإيقاف |
| F64 | حرارة المشتت الحراري مرتفعة | فحص حرارة مكان التركيب، وإطفاء الإنفرتر عشر دقائق ثم إعادة تشغيله |

في كل صف، وإن لم يزل العطل بعد الإجراء، يوجهك الدليل إلى الموزع أو مركز الخدمة. هذه ليست عبارة شكلية: بعض الأكواد، مثل F23 وF24، تشير إلى مشكلة في العزل أو التأريض لا تُحل بزر إعادة التشغيل.

## أعطال البطارية والـ BMS: كود F56 وكود F58

F56 هو الكود الذي يسأل عنه أصحاب المنظومات أكثر من غيره، ومعناه في الدليل أن جهد قضيب DC منخفض جداً بسبب انخفاض جهد البطارية. الدليل يطلب فحص الجهد، وشحن البطارية من الألواح أو الشبكة إن كان منخفضاً فعلاً.

خذ مثلاً بيتاً في أم درمان فيه إنفرتر Deye هجين وبطارية ليثيوم 10 كيلوواط ساعة بجهد 48 فولت. مكيفان من نوع إنفرتر بنحو 1.0 كيلوواط لكل منهما ليلاً، وثلاجة وإضاءة ومراوح، فالحمل نحو 2.4 كيلوواط. الطاقة القابلة للاستخدام من بطارية LiFePO4 تعادل 80 إلى 90% من السعة، أي 8 إلى 9 كيلوواط ساعة. القسمة تعطي نحو 3.3 إلى 3.8 ساعة قبل أن تبلغ البطارية حد القطع. قد يظهر F56 بعد منتصف الليل، وليس في الإنفرتر عطل. المشكلة في حساب الحجم، وليست في الكود. راجع حجم البطارية والأحمال قبل أن تتهم الجهاز.

أما إن ظهر F56 والبطارية ممتلئة أو شبه ممتلئة، فانظر إلى الوصلات. كابل مرتخي عند قطب البطارية يسخن تحت الحمل، فيهبط الجهد عند أطراف الإنفرتر ويرى الجهاز جهداً أقل من الحقيقي. هذا استنتاج هندسي نراه محتملاً في ظروف الحرارة العالية، لا نص من الدليل. ويحتاج ربط الأقطاب أو تغييرها إلى فني، لأن هذه كابلات تيار مستمر عالٍ لا تنقطع بإطفاء الإنفرتر.

F58 مختلف: يقول الدليل إن الاتصال بين الإنفرتر وبطارية الـ BMS انقطع، والبند BMS_Err-Stop مفعّل. ويضيف أنك تستطيع تعطيل هذا البند من الشاشة إن لم تُرد رؤية هذا الإيقاف. لا ننصح بذلك قبل أن تعرف سبب الانقطاع، لأن التعطيل يخفي العرض ولا يعالج السبب، وقد يشحن الإنفرتر بطارية لا يصله منها أي بيان عن حالتها. من الأسباب الشائعة في الميدان كابل الاتصال مركّب في المنفذ الخطأ، أو اختيار بروتوكول بطارية لا يطابق الموديل، أو كابل متضرر. تفاصيل هذه الأعطال في [أعطال BMS بطارية الليثيوم](/blog/lithium-bms-faults/)، وإعدادات نوع البطارية في [برمجة انفرتر الطاقة الشمسية](/blog/solar-inverter-settings/). وللنظرة الأوسع على أنظمة التخزين تجد صفحة [البطاريات والأنظمة الهجينة](/hybrid-solar-batteries/).

## أعطال الشبكة والمولد: F35 وF42 وF47 وF48 وF13

أكواد الشبكة في جدول Deye بسيطة في معناها: F35 لا شبكة، وF42 جهد منخفض، وF47 وF48 تردد خارج المدى. الشبكة العامة في السودان 230 فولت و50 هرتز، والإنفرتر يقارن ما يصله بمواصفة إعداده. الدليل يطلب فحص الجهد أو التردد وإحكام الكابلات، فإن لم يعد الوضع طبيعياً فالتوجه إلى الخدمة.

الفرق في السودان هو المصدر. حين يكون المصدر مولداً ديزل صغيراً متعباً، يتذبذب التردد مع تغير الحمل، فيظهر F47 أو F48 ثم يختفي. هذه خبرة ميدانية عامة وليست نصاً من الدليل. خذ مثلاً صيدلية في كسلا فيها مجمّدتان (فريزر صندوقي)، وتستهلك الواحدة عادةً نحو 1.5 إلى 3.0 كيلوواط ساعة يومياً حسب حجمها وحرارة الجو، فالمجموع 3 إلى 6 كيلوواط ساعة في اليوم. إن كانت الصيدلية تعتمد على مولد قديم عند انقطاع الشبكة وظهر عندها F47 كل بضع دقائق، فالفحص يبدأ بقياس التردد على خرج المولد بجهاز يقرأ الهرتز، لا بتغيير الإنفرتر. صيانة منظّم السرعة وتعبئة الوقود الجيدة تحل الكثير. ولربط المولد بالنظام بطريقة سليمة اقرأ [ربط المولد الديزل بالنظام الشمسي](/blog/diesel-generator-hybrid/).

أما F13 فلا يخيف: الدليل يذكر ثلاثة أسباب، هي تغيير نوع الشبكة أو التردد، أو تحويل نمط البطارية إلى "No battery"، أو أن بعض الإصدارات القديمة من البرنامج الثابت تبلغ عنه عند تغيير نمط التشغيل. ويقول إنه يزول عادةً من تلقاء نفسه. فإن غيّرت إعداداً قبل ظهوره بدقائق، فهذا هو السبب على الأرجح.

أما F35 فتأكد أولاً أن الشبكة موجودة فعلاً، ثم أن القاطع بين الإنفرتر والشبكة مغلق. كثير من الحالات ينتهي هنا.

## أحمال زائدة وتأريض وحرارة: F18 وF20 وF23 وF24 وF64

F18 وF34 يتعلقان بتيار زائد في جانب AC. يطلب الدليل التحقق من أن حمل Backup والأحمال العامة ضمن المدى المسموح. معنى ذلك عملياً أن الإنفرتر رأى تياراً أكبر مما يحتمل، والسبب المعتاد إقلاع عدة مضخات أو ضواغط معاً. المكيف التقليدي والمضخة والثلاجة تسحب عند الإقلاع من 3 إلى 5 أضعاف تيار التشغيل لجزء من الثانية، ولذلك تقرر قدرة الإنفرتر، وليس سعة البطارية وحدها، كم جهازاً يمكن أن يقلع في وقت واحد. فإن تكرر الكود عند عودة الكهرباء ورجوع الأحمال دفعة واحدة، فرتّب إقلاع الأحمال أو افصل بعضها.

F20 هو نظيره في جانب DC. ينص الدليل على أن بدء التشغيل بحمل كبير في وضع off-grid قد يسببه، وأن عليك تقليل الحمل، وإطفاء مفتاحي DC وAC دقيقة ثم إعادتهما. وإن لم يكن حملاً ثقيلاً فافحص وصلات الألواح والبطارية، ومن الأسباب المعتادة وصلة MC4 معيبة تسخن تحت التيار.

F23 وF24 من نوع آخر. الأول يتعلق بتسرب تيار، والثاني بانخفاض مقاومة العزل في جانب الألواح، والدليل يطلب فحص التأريض وإحكام الوصلات. هذان الكودان لا يعالجهما صاحب المنظومة بيده. الألواح تنتج جهداً مستمراً ما دام هناك ضوء، ولا يقطعه مفتاح الإنفرتر. يُفحص العزل بجهاز قياس عزل وفق معيار IEC 62548، ويُراجع التأريض وفق IEC 60364-7-712، وهذا عمل فني مؤهل.

أما F64 فهو الأكثر ارتباطاً بمناخنا. الدليل يقول: تحقق من حرارة بيئة التشغيل، وأطفئ الإنفرتر عشر دقائق ثم أعد تشغيله. في بورتسودان وعطبرة والخرطوم تبلغ الحرارة المحيطة 42 إلى 45 درجة مئوية في مايو ويونيو. خذ مثلاً عيادة في بورتسودان تعمل بنوبتين ويقع إنفرترها في غرفة خدمات مغلقة. يعمل الجهاز بكامل حمله ساعات النهار، وتتراكم الحرارة، فقد يخفض قدرته، وبعد ذلك يعلن F64. الحل بتهوية الغرفة أو نقل الجهاز إلى ظل جيد التهوية وترك مسافات حول الجهاز كما يحددها دليل الموديل. الجهاز الهجين الممتاز من فئة 6 إلى 8 كيلوواط يتراوح سعره بين 550 و900 دولار (مسح السوق، أغسطس 2026، راجع [أسعار الطاقة الشمسية في السودان](/solar-prices-sudan/))، وتهوية الغرفة أرخص من تبديل إنفرتر أنهكته الحرارة.

## متى تكفي إعادة التشغيل ومتى تحتاج فنياً

القاعدة التي يعطيها الدليل نفسه: إن ظهر كود من الجدول ولم يزل بعد إعادة التشغيل، اتصل بالموزع أو مركز الخدمة. ونضيف إليها حدوداً من خبرتنا.

أولاً، إعادة التشغيل تعني مفتاحي DC وAC فقط، كما في الدليل. لا تفتح غطاء الإنفرتر، ولا تفك أقطاب البطارية والأحمال تعمل. ثانياً، لا تستعمل أرقاماً من فيديو لتعديل إعداد البطارية؛ الأرقام تأتي من ورقة صانع البطارية ودليل الإنفرتر. ثالثاً، إن عاد الكود نفسه بعد الإجراء، فاكتب تاريخه وظروفه، فالعطل المتكرر عادةً سبب حقيقي لا يظهر في الإعدادات.

ثم هناك سؤال الإصلاح أم الاستبدال، وهو قرار اقتصادي بقدر ما هو فني. يعتمد على عمر الجهاز والضمان وتوفر القطع، وقد أفردنا له [إصلاح الإنفرتر الشمسي أم استبداله](/blog/inverter-repair-or-replace/).

أفضل علاج للأعطال هو الوقاية. عقد صيانة سنوي يتراوح بين 150 و600 دولار بحسب حجم المنظومة (مسح السوق، أغسطس 2026)، ويشمل فحص الوصلات وتنظيف الألواح والاطلاع على سجل الأعطال. تفاصيل الخدمة في صفحة [صيانة الأنظمة الشمسية](/solar-maintenance/). ويمكنك أن [تطلب عرضاً فنياً مكتوباً](/#contact) لعقد صيانة يناسب منظومتك، ومن يتابع من خارج السودان يستطيع إرسال صور شاشة الإنفرتر وسجل الأعطال عبر واتساب على [+249 90 560 1031](tel:+249905601031) ليُقرأ قبل أي زيارة.

## الأسئلة الشائعة

### هل أعيد تشغيل إنفرتر ديي فور ظهور كود F؟
ليس دائماً. بعض الأكواد، مثل F13، يقول الدليل إنها تزول وحدها، فانتظر أولاً. وإن بقي الكود فأطفئ مفتاحي DC وAC، وانتظر دقيقة، ثم أعد تشغيلهما. إن عاد الكود بعد ذلك فلا تكرر المحاولة مراراً، وتواصل مع الموزع أو الفني ومعك الكود ووقته.

### ماذا يعني F56 في إنفرتر ديي وكيف أتصرف؟
معناه في دليل Deye أن جهد قضيب DC منخفض جداً، وسببه انخفاض جهد البطارية. افحص جهد البطارية، وإن كان منخفضاً فاشحنها من الألواح أو الشبكة. وإن ظهر والبطارية ممتلئة، فاطلب فحص أقطاب البطارية والكابلات من فني، فقد يكون السبب وصلة مرتخية.

### هل أعطّل BMS_Err-Stop لإخفاء كود F58؟
الدليل يسمح بتعطيل هذا البند من الشاشة إن لم تكن تريد هذا الإيقاف، لكننا لا ننصح بذلك قبل معرفة سبب انقطاع الاتصال. التعطيل يخفي الكود ولا يصلح الكابل أو البروتوكول، وقد يتركك بلا حماية من البطارية. افحص كابل الاتصال ومنفذه وإعداد نوع البطارية أولاً.

### هل تنطبق هذه الأكواد على كل موديلات ديي؟
لا. الجدول أعلاه من دليل سلسلة SUN-5K إلى 8K-SG01LP1 أحادية الطور. السلاسل الأخرى، خصوصاً ثلاثية الطور، لها أدلتها الخاصة، وقد تختلف فيها تسمية بعض الأكواد وإجراءاتها. ارجع إلى دليل موديلك على موقع Deye أو اسأل الموزع عن النسخة التي تطابق رقم جهازك.
