---
meta_title: "أعطال الإنفرتر الشمسي: تشخيص رسائل الخطأ والتوقف المتكرر"
meta_description: "دليل فني لتشخيص أعطال الإنفرتر الشمسي في السودان: قراءة رسائل الخطأ، أسباب التوقف المتكرر في الحرارة والغبار، تكاليف الإصلاح بالدولار، ومتى تستدعي مهندساً."
primary_keyword: "أعطال الإنفرتر الشمسي"
secondary_keywords: "رسائل خطأ الإنفرتر الشمسي, توقف الإنفرتر المتكرر, صيانة الإنفرتر الشمسي, خطأ العزل في الإنفرتر, تشخيص عطل الإنفرتر"
---

# أعطال الإنفرتر الشمسي: قراءة رسائل الخطأ وتشخيص التوقف المتكرر

مزرعة ريّ على ضفة النيل خسرت أربعة أيام ضخّ في ذروة موسم الصيف لأن الإنفرتر كان يفصل كل ظهيرة ويعود للعمل بعد الرابعة عصراً. افترض الفريق أن المشكلة في الألواح، فاستبدل موصلات وكابلات بقيمة 320 دولاراً، ثم تبيّن أن السبب مروحة تبريد متوقفة داخل الجهاز ثمنها 90 دولاراً. هذه هي طبيعة أعطال الإنفرتر الشمسي: العَرَض يظهر في مكان والسبب يقيم في مكان آخر.

الإنفرتر هو المكوّن الوحيد في المنظومة الذي يعمل بإلكترونيات نشطة طوال ساعات النهار، ويتحمّل التقلّب الحراري والغبار وتذبذب الشبكة في آن واحد. لذلك تتركّز فيه أغلب حالات التوقف، بينما تبقى الألواح والهياكل أقل تأثراً. الفارق بين موقع يخسر يوماً كاملاً وموقع يستأنف العمل خلال ساعتين هو غالباً منهجية التشخيص، لا قطعة الغيار.

هذه المقالة تشرح ما تعنيه رسائل الخطأ فعلياً، وكيف تُقرأ سجلات الأحداث، وما الذي يستطيع فريق الموقع فعله بأمان، وأين يبدأ العمل الذي يتطلب مهندساً مؤهلاً وأجهزة قياس متخصصة.

## ماذا تعني رسالة الخطأ قبل أن تفتح الغطاء

رسائل الإنفرتر ليست في مستوى واحد، والخلط بينها يقود إلى استبدال قطع سليمة. من الناحية العملية تنقسم إلى أربع فئات.

الفئة الأولى تنبيه (Warning): الجهاز يعمل ويسجّل ملاحظة فقط، مثل ضعف إشارة الاتصال أو انحراف ساعة النظام. الفئة الثانية خفض القدرة (Derating): الجهاز يخفض خرجه عمداً لحماية نفسه من الحرارة أو من ارتفاع جهد الشبكة، وهو سلوك حماية وليس عطلاً. كثير من الشكاوى المسجّلة بوصفها أعطالاً هي في حقيقتها خفض قدرة حراري في الفترة من 12 ظهراً إلى 3 عصراً.

الفئة الثالثة فصل مؤقت مع إعادة وصل تلقائي، وهو ما يحدث عند خروج جهد الشبكة أو ترددها عن النافذة المسموح بها. الجهاز يفصل، ينتظر مدة ضبط مسبقاً بين 60 و300 ثانية، ثم يعود. الفئة الرابعة عطل قافل (Latched Fault) يتطلب تدخلاً بشرياً وإعادة تشغيل يدوية، مثل خطأ العزل أو عطل داخلي في الحلقة الوسيطة.

الدليل الأول في كل الحالات هو سجل الأحداث في الجهاز أو في منصة المراقبة، لا الشاشة الأمامية. ما يهمك ثلاثة أرقام: توقيت الحدث، ومدته، وعدد تكراره في اليوم. عطل يتكرر 40 مرة بين الساعة 12 و3 يشير إلى الحرارة أو الشبكة، وعطل يظهر مرة واحدة عند الشروق فقط يشير غالباً إلى الرطوبة والعزل. سجّل هذه الأرقام قبل أي فك أو استبدال، لأنها هي التي تختصر ساعات العمل لاحقاً.

إذا كان الإنفرتر في موقعك يفصل بنمط متكرر ولم يُحدَّد سببه بعد، [اطلب عرضاً فنياً أو احجز زيارة موقع](/#contact) لفحص السجلات وقياس العزل والحرارة قبل شراء أي قطعة غيار.

## أعطال الإنفرتر الشمسي الأكثر شيوعاً في بيئة السودان

الحرارة المحيطة هي العامل الأول. عند 45 إلى 50 درجة مئوية في الخرطوم والقضارف صيفاً، ومع تركيب الجهاز على جدار معرّض للشمس المباشرة، تتجاوز الحرارة الداخلية عتبة الحماية فيبدأ خفض القدرة ثم الفصل. الحل هنا تصميمي في الغالب: تظليل، تهوية، ونقل الوحدة إلى جدار شمالي أو غرفة معدات مهوّاة.

خطأ مقاومة العزل يأتي في المرتبة الثانية، وهو الأكثر إرباكاً للفرق. أسبابه المتكررة تسرّب الرطوبة إلى موصلات مضغوطة بشكل خاطئ، أو كابل تيار مستمر مجروح داخل مجرى، أو ندى الصباح على علبة توصيل غير محكمة. في الساحل قرب بورتسودان تضاف الرطوبة العالية والرذاذ الملحي، فيظهر الخطأ عند الشروق ويختفي بعد ارتفاع الحرارة، وهو نمط يكاد يكون توقيعاً مميزاً لمشكلة رطوبة لا لمشكلة إلكترونيات.

الغبار عامل ثالث مزدوج الأثر: يسدّ مرشحات التهوية فيرفع الحرارة الداخلية، ويترسّب على الألواح فيخفض جهد السلاسل حتى تقترب من عتبة بدء التشغيل في الصباح والمساء. تفصيل هذا الأثر على الإنتاج تجده في مقالة [أسباب انخفاض إنتاج المنظومة الشمسية](/blog/solar-output-loss-causes/).

العامل الرابع هو مصدر التيار المتردد نفسه. في المواقع التي تعمل بالتوازي مع مولد ديزل، يتذبذب التردد أثناء تغيّر الحمل فيقرأه الإنفرتر خروجاً عن النافذة المسموح بها ويفصل حمايةً من التجزير (Anti-islanding). المشكلة هنا في ضبط منظّم المولد وفي إعدادات الحماية، لا في الإنفرتر.

العامل الخامس هو التأريض ومانعات الصواعق. التربة الرملية الجافة ترفع مقاومة التأريض إلى حدود غير مقبولة، فتضعف حماية الجهاز وتتكرر أخطاء التيار المتسرّب. وفي موسم الخريف بين يوليو وسبتمبر في القضارف وكسلا، تستهلك النبضات الجوية مانعات الصواعق حتى نهاية عمرها دون أن يلاحظ أحد. في المنظومات الهجينة يضاف سبب سادس: فقد الاتصال بين الإنفرتر ونظام إدارة البطارية، وهو ما نتناوله ضمن [أنظمة التخزين الهجينة بالبطاريات](/hybrid-solar-batteries/).

## منهجية تشخيص التوقف المتكرر في ست خطوات

الخطوة الأولى: استخرج سجل الأحداث لآخر 30 يوماً واربطه بمنحنى الإنتاج ودرجة الحرارة. ابحث عن نمط زمني قبل أي شيء آخر.

الخطوة الثانية: اتبع تسلسل الإطفاء الصحيح. افصل جانب التيار المتردد أولاً، ثم مفتاح التيار المستمر، وانتظر من 5 إلى 10 دقائق لتفريغ المكثفات. لا تفصل موصلات التيار المستمر تحت الحمل إطلاقاً، فالقوس الكهربائي في دوائر 600 إلى 1000 فولت يسبب حروقاً وتلفاً فورياً للموصل.

الخطوة الثالثة: قِس على الأطراف. جهد الدائرة المفتوحة لكل سلسلة ومقارنته بالسلاسل المجاورة، وجهد الشبكة وترددها على مدار اليوم، والحمل الفعلي مقابل القدرة المركّبة. فرق يتجاوز 5 بالمئة بين سلسلتين متطابقتين يستحق التتبع.

الخطوة الرابعة: قياس مقاومة العزل بجهاز مخصص عند 500 أو 1000 فولت. هذا القياس يحتاج مهندساً مؤهلاً وفصلاً كاملاً للمنظومة، ولا يجوز إجراؤه بجهاز قياس عادي. قراءة أقل من ميغا أوم واحد على سلسلة تعني وجود مسار تسرّب حقيقي يجب تحديد موقعه.

الخطوة الخامسة: المسح الحراري بكاميرا حرارية على أطراف التوصيل والقواطع وصناديق التجميع أثناء التشغيل الكامل. الوصلة المرتخية تظهر كنقطة ساخنة قبل أن تتحول إلى انقطاع أو حريق.

الخطوة السادسة: العزل التدريجي. أعد تشغيل الجهاز بسلسلة واحدة، ثم أضف سلسلة في كل مرة حتى يعود العطل. هذه الخطوة تحدد الفرع المعطوب خلال ساعة بدل يوم كامل من التخمين، لكنها تتطلب نافذة توقف مخطط لها ومنسّقة مع تشغيل الموقع.

للمواقع التي لا تحتمل التوقف غير المخطط، مثل محطات الضخ في موسم الري أو المخازن المبرّدة، ننفّذ هذه الخطوات ضمن زيارة مجدولة. اتصل على [+249905601031](tel:+249905601031) لترتيب زيارة موقع وتحديد نافذة العمل المناسبة.

## من الميدان: حالتان وما كلّفهما التوقف

مطحنة سمسم على أطراف المدينة بقدرة شمسية 60 كيلوواط تعمل بالتوازي مع مولد ديزل. كان الإنفرتر يفصل برسالة خطأ شبكة من 6 إلى 9 مرات يومياً، دائماً عند تشغيل خط الطحن الثاني. أظهر السجل أن الفصل يتزامن مع هبوط التردد إلى 47.6 هرتز أثناء استجابة المولد للحمل المفاجئ. لم يكن في الإنفرتر عطل واحد.

المعالجة كانت ضبط منظّم سرعة المولد، وتوسيع نافذة حماية التردد ضمن الحدود المسموح بها فنياً، وإضافة تسلسل تشغيل يمنع بدء الخطين معاً. كلفة الأعمال 640 دولاراً شاملة العمالة، مقابل خسارة إنتاجية كانت تقارب 380 دولاراً في اليوم بين وقود إضافي وتأخر التسليم. الاستبدال الذي كان مقترحاً بقيمة 4,800 دولار لم يكن ضرورياً.

الحالة الثانية عيادة بأربعين سريراً تعمل بمنظومة هجينة 30 كيلوواط مع تخزين 60 كيلوواط ساعة. ظهر خطأ عزل عند الشروق فقط، فيتحول الحمل إلى المولد حتى منتصف النهار بتكلفة وقود قاربت 55 دولاراً في الليلة الواحدة على مدى ستة أيام. القياس أظهر مقاومة عزل 0.4 ميغا أوم عند الفجر ترتفع إلى 8 ميغا أوم بعد الظهر.

مصدر التسرّب كان 18 متراً من كابل تيار مستمر تعرّض غلافه للتلف داخل مجرى مغمور جزئياً، إضافة إلى مقاومة تأريض بلغت 45 أوم. الإصلاح شمل استبدال الكابل بـ210 دولارات، وتحسين شبكة التأريض بأقطاب إضافية ومادة موصلة بـ340 دولاراً، وإعادة إحكام صندوقي تجميع. عاد النظام إلى العمل المستقر خلال يوم عمل واحد، وأصبح الفحص السنوي للعزل بنداً ثابتاً في عقد الصيانة.

## جدول مقارنة: العطل والسبب المرجّح وزمن الإصلاح والتكلفة

الأرقام أدناه تقديرات إرشادية لأعمال ميدانية في السودان، وتتغير بحسب القدرة المركّبة وبُعد الموقع وتوافر القطعة.

| رسالة الخطأ | السبب المرجّح | ما يلزم للإصلاح | زمن التوقف | التكلفة التقديرية (دولار) |
| --- | --- | --- | --- | --- |
| ارتفاع الحرارة / خفض القدرة | شمس مباشرة، مرشحات مسدودة، مروحة متوقفة | تنظيف، تظليل وتهوية، طقم مراوح | 2 إلى 4 ساعات | 60 إلى 250 |
| خطأ العزل | رطوبة، موصل مضغوط خطأ، كابل مجروح | قياس عزل، تتبع الفرع، استبدال كابل | يوم عمل | 180 إلى 500 |
| خطأ شبكة أو تردد | تذبذب مولد الديزل أو ضعف الشبكة | ضبط المنظّم ومراجعة إعدادات الحماية | 3 إلى 6 ساعات | 200 إلى 700 |
| تيار متسرّب متكرر | تأريض ضعيف في تربة رملية | أقطاب إضافية ومادة خافضة للمقاومة | يوم عمل | 250 إلى 600 |
| مانع صواعق منتهي | نبضات جوية موسمية | استبدال وحدات الحماية | ساعتان | 25 إلى 90 للوحدة |
| فقد اتصال البطارية | كابل بيانات أو إعدادات بروتوكول | إعادة توصيل ومعايرة الإعدادات | 2 إلى 5 ساعات | 0 إلى 300 |
| عطل داخلي قافل | تلف بطاقة أو مكثفات | استبدال بطاقة أو استبدال الوحدة | يعتمد على التوريد | 350 إلى 900 للبطاقة |
| استبدال كامل للوحدة | نهاية عمر أو تلف غير قابل للإصلاح | توريد وتركيب وإعادة ضبط | 1 إلى 3 أيام بعد الوصول | 900 إلى 2,400 لقدرة 10 إلى 15 كيلوواط |

## تقليل أعطال الإنفرتر الشمسي بالتصميم والتشغيل

أغلب ما يظهر لاحقاً كعطل هو قرار تصميمي اتُّخذ في يوم التركيب. موقع التثبيت أولاً: جدار مظلل أو غرفة معدات مهوّاة، مع ترك المسافات التي يحددها المصنّع حول الجهاز، وتجنّب التركيب فوق مصدر حراري أو داخل خزانة مغلقة. نسبة قدرة الألواح إلى قدرة الإنفرتر تحتاج حساباً واقعياً كذلك، فالمبالغة فيها ترفع ساعات خفض القدرة في الصيف. أساسيات هذا الحساب مشروحة في [تصميم وحساب حجم المنظومة الشمسية](/blog/solar-system-sizing/).

الفحص الدوري هو الوقاية الفعلية: مراجعة سجل الأحداث شهرياً، تنظيف المرشحات كل ربع سنة في المواقع المغبرّة، قياس مقاومة العزل والتأريض سنوياً، ومسح حراري سنوي للأطراف والقواطع. جدولة هذه البنود متاحة في [برنامج الصيانة الدورية للمنظومات الشمسية](/blog/solar-maintenance-schedule/) وضمن خدمة [صيانة الأنظمة الشمسية](/solar-maintenance/).

بند التوريد هو ما يغفله كثير من المشترين. وقت وصول إنفرتر بديل من الخارج قد يمتد من 6 إلى 12 أسبوعاً حسب الشحن والتخليص، وهذا وحده يبرر تخزين قطع الغيار سريعة التلف مثل المراوح ومانعات الصواعق وكابلات البيانات. في الأحمال الحرجة مثل غرف التبريد والعيادات ومحطات [ضخ مياه الري](/solar-water-pumping/)، يكون احتياز وحدة احتياطية أو تقسيم القدرة على وحدتين أرخص من أسبوعين من تشغيل المولد. اطلب من أي مورّد شروط الضمان مكتوبة: المدة، ومن يتحمل الشحن، وهل يشمل الاستبدال الفوري أم الإصلاح.

اربط المواصفات الفنية بمرجعية معتمدة عند إعداد كراسة الشروط. طرق قياس أداء المنظومات الكهروضوئية وتوثيق التوقفات موصوفة في تقارير [برنامج أنظمة الطاقة الكهروضوئية التابع لوكالة الطاقة الدولية](https://iea-pvps.org/)، كما ينشر [المختبر الوطني للطاقة المتجددة الأمريكي](https://www.nrel.gov/pv/) دراسات موثوقة عن موثوقية المكوّنات وأنماط تدهورها. الجانب المحلي من هذه المتطلبات نتناوله في [المواصفات والمعايير الفنية في السودان](/blog/solar-standards-sudan/).

قبل توقيع أي عقد إصلاح أو استبدال، احصل على تقرير قياس مكتوب يبيّن سبب العطل لا وصفه فقط. [اطلب عرضاً فنياً](/#contact) يتضمن نتائج قياس العزل والتأريض والمسح الحراري، وخطة نافذة التوقف اللازمة للتنفيذ.

## الأسئلة الشائعة

### ما أكثر أسباب توقف الإنفرتر الشمسي تكراراً في السودان؟

الحرارة المحيطة وسوء التهوية في المقدمة، يليها خطأ مقاومة العزل الناتج عن الرطوبة وتلف كابلات التيار المستمر، ثم تذبذب مصدر التيار المتردد في المواقع التي تعمل مع مولدات ديزل. الترتيب يتغير بحسب الموقع: على الساحل تتقدم مشكلات الرطوبة والملوحة، وفي المناطق الداخلية يتقدم أثر الحرارة والغبار. تحديد السبب الفعلي يحتاج سجل أحداث وقياسات ميدانية، لا تخميناً من الأعراض.

### هل يستطيع فريق الموقع إعادة تشغيل الإنفرتر بنفسه بعد رسالة خطأ؟

نعم في حالات محددة: إعادة الضبط مرة واحدة بعد فصل شبكة عابر، أو تنظيف مرشح تهوية، أو إعادة توصيل كابل بيانات. لكن تكرار إعادة التشغيل لإخفاء عطل قافل يحوّل مشكلة صغيرة إلى تلف دائم في البطاقة. أي عمل يشمل فتح الغطاء أو فصل موصلات التيار المستمر أو قياس العزل يجب أن ينفّذه فني مؤهل بعد اتباع تسلسل الإطفاء وانتظار تفريغ المكثفات.

### متى يكون استبدال الإنفرتر أوفر من إصلاحه؟

عندما تتجاوز كلفة الإصلاح نحو 50 بالمئة من سعر وحدة جديدة، أو عندما يتجاوز عمر الجهاز 8 إلى 10 سنوات مع تكرار الأعطال، أو عندما تكون قطع الغيار غير متوفرة للطراز. احسب أيضاً كلفة التوقف: في موقع يخسر 300 دولار يومياً، أسبوعان من انتظار قطعة يعادلان ثمن وحدة جديدة. المقارنة يجب أن تُبنى على العمر المتبقي وكلفة الدورة الكاملة لا على سعر القطعة وحدها.

### كم يستغرق الحصول على إنفرتر بديل وماذا نفعل خلال فترة الانتظار؟

التوريد من الخارج يستغرق عادة 6 إلى 12 أسبوعاً شاملاً الشحن والتخليص، وقد يقصر إذا كان الطراز متوفراً محلياً. خلال فترة الانتظار يعتمد الموقع عادة على المولد أو على تشغيل جزئي إذا كانت القدرة موزّعة على أكثر من وحدة. لهذا ننصح المنشآت ذات الأحمال الحرجة بتقسيم القدرة على وحدتين أو أكثر منذ التصميم، وبتضمين شرط زمن الاستجابة والاستبدال في عقد التوريد.
