---
meta_title: "إنفرتر مضخة شمسية 7.5 كيلوواط: الاختيار والضبط والأسعار"
meta_description: "دليل فني لاختيار إنفرتر مضخة شمسية 7.5 كيلوواط في السودان: مطابقة المحرك والمصفوفة، نافذة الجهد، ضبط الحماية من الدوران الجاف، وأسعار مسح أغسطس 2026."
primary_keyword: "إنفرتر مضخة شمسية 7.5 كيلوواط"
secondary_keywords: "إنفرتر مضخة شمسية 7.5 حصان, أسعار إنفرترات المضخات الشمسية في السودان, ضبط إنفرتر المضخة الشمسية, مضخة غاطسة بالطاقة الشمسية, حماية الدوران الجاف"
---

# إنفرتر مضخة شمسية 7.5 كيلوواط: كيف تختاره وتضبطه وكم يكلف في السودان

احترق محرك غاطس بقدرة 7.5 حصان بعد أربعة أشهر من التشغيل في مزرعة بولاية كسلا. الألواح كانت سليمة، والإنفرتر يعمل، لكن حماية النقص في التيار تُركت على قيمة المصنع الافتراضية يوم التشغيل. هبط منسوب البئر تحت مستوى السحب في يوليو، واستمرت المضخة تدور في الهواء حتى فقد المحرك تبريده.

سحب المضخة من عمق 90 متراً وإعادة لف المحرك كلّفا أكثر من ثمن الإنفرتر نفسه، وأوقفا الري ستة أيام في ذروة الصيف. المفارقة أن مجس منسوب في البئر يكلف أقل من 80 دولاراً.

اختيار إنفرتر مضخة شمسية 7.5 كيلوواط ليس قراراً بالسعر. هو قرار مطابقة بين ثلاثة أشياء: لوحة بيانات المحرك، ومصفوفة الألواح، والبئر نفسه بمنسوبه الديناميكي. هذا الدليل يشرح كل واحدة منها، ويعرض نطاقات الأسعار في السوق السوداني حسب مسح أغسطس 2026 بالدولار الأمريكي.

## 7.5 كيلوواط تخص المصفوفة أم المحرك؟ أول فخ في كتالوجات الموردين

الحصان الميكانيكي يساوي 0.746 كيلوواط. حسابياً، 7.5 كيلوواط تعادل 10 أحصنة، ومضخة 7.5 حصان قدرتها 5.5 كيلوواط. لكن معظم إنفرترات المضخات الشمسية المتداولة في السودان لا تُصنَّف بقدرة المحرك أصلاً.

الرقم المطبوع على الجهاز يشير في الغالب إلى قدرة المصفوفة الكهروضوئية الموصى بها على الدخل، لا إلى قدرة المحرك على الخرج. أي أن وحدة "7.5 كيلوواط" مصمّمة لمصفوفة بحدود 7 إلى 8.5 كيلوواط ذروة، وتُشغّل محركاً غاطساً بقدرة 5.5 كيلوواط أي 7.5 حصان. الفارق بين الرقمين هو هامش التصميم الذي يعوّض ضعف الإشعاع صباحاً ومساءً وارتفاع حرارة الخلايا ظهراً.

هنا يقع الخطأ الشائع. مشترٍ يقرأ "7.5 كيلوواط" فيفترض أنها تكفي محرك 10 حصان، فيربط محركاً قدرته 7.5 كيلوواط بوحدة صُمّمت لخرج 5.5 كيلوواط. النتيجة فصل متكرر على الحمل الزائد عند المنسوب العالي، أو تشغيل دائم بتردد منخفض وتصريف أقل من المتوقع.

القاعدة العملية بسيطة: اقرأ ثلاثة أرقام من الكتالوج قبل الشراء، وهي قدرة المصفوفة الموصى بها بالكيلوواط ذروة، وقدرة المحرك القصوى بالكيلوواط، وتيار الخرج المستمر بالأمبير. الرقم الثالث هو الحاكم، ويجب أن يزيد على التيار المقنّن للمحرك المكتوب على لوحته بنسبة 10 إلى 20 بالمئة.

إن كنت تقارن عرضين الآن ولا تعرف أي رقم منهما يخص المحرك، فالخطوة الصحيحة قبل الشراء هي قراءة لوحة بيانات المضخة وقياس المنسوب في البئر. [اطلب عرضاً فنياً](/#contact) مبنياً على هذه القياسات، لا على تقدير من الكتالوج.

## مطابقة إنفرتر مضخة شمسية 7.5 كيلوواط مع البئر والمضخة

قدرة المضخة لا تُشتق من المساحة المزروعة، بل من نقطة التشغيل: التصريف المطلوب بالمتر المكعب في الساعة، والمنسوب الديناميكي الكلي بالمتر.

المنسوب الديناميكي الكلي هو مجموع أربعة عناصر: عمق منسوب الماء الساكن، والهبوط في المنسوب عند الضخ بالمعدل المطلوب، وارتفاع الرفع فوق سطح الأرض إلى الخزان أو الحوض، وفواقد الاحتكاك في مواسير الطرد. تجاهل الهبوط وحده كفيل بجعل التصميم كله خاطئاً.

الهبوط لا يُقدَّر من الورق. يُقاس باختبار ضخ متدرج يجريه الحفّار أو مهندس مياه جوفية على البئر نفسه. إن لم يكن لديك تقرير اختبار ضخ، فالتصميم تخمين، وسيظهر الخلل بعد التركيب لا قبله.

أما التصريف اليومي فيعتمد على الإشعاع. متوسط الإشعاع في السودان يقارب 6 كيلوواط ساعة لكل متر مربع في اليوم، وهو من الأعلى عالمياً كما توثّق [الوكالة الدولية للطاقة المتجددة](https://www.irena.org/). لكن المضخة لا تعمل بكامل قدرتها طوال النهار: تبدأ بتصريف منخفض بعد الشروق، وتبلغ الذروة حول الظهيرة، وتعود للانخفاض قبل الغروب. القاعدة الواقعية أن تحسب ما يعادل 6 إلى 7 ساعات من التشغيل بكامل التصريف، لا 10 ساعات.

**حالة ميدانية:** مزرعة بصل وأعلاف مساحتها 25 فداناً في الولاية الشمالية. منسوب ساكن 30 متراً، هبوط مقاس 8 أمتار عند التصريف المطلوب، رفع 4 أمتار إلى حوض مبطّن، وفواقد احتكاك 3 أمتار. المنسوب الديناميكي الكلي 45 متراً.

نقطة التشغيل المختارة 26 متراً مكعباً في الساعة عند 45 متراً، وهي تستهلك نحو 5.5 كيلوواط على عمود المحرك عند كفاءة مجموعة ضخ واقعية. التصريف اليومي المتوقع في الصيف قرابة 180 متراً مكعباً، ويقل بنحو الخمس في ديسمبر ويناير بسبب قصر النهار وانخفاض زاوية الشمس.

## تصميم المصفوفة ونافذة الجهد: المثال العملي بالأرقام

الخطأ الثاني الأكثر تكراراً بعد الخلط بين الحصان والكيلوواط هو تصميم السلسلة على أساس القدرة فقط، دون فحص الجهد عند الحدين الحراريين.

جهد الدائرة المفتوحة يرتفع كلما بردت الخلايا. صباح شتوي في الولاية الشمالية قد ينزل بدرجة حرارة الخلية إلى 12 درجة مئوية، فيرتفع الجهد فوق قيمته القياسية بنحو 3 بالمئة. إن كانت السلسلة مصمّمة على الحافة، فهذه هي اللحظة التي يتلف فيها دخل الإنفرتر.

في الاتجاه المقابل، تصل حرارة الخلية ظهر يوليو إلى 65 أو 70 درجة مئوية، فيهبط جهد نقطة القدرة العظمى بنحو 10 إلى 13 بالمئة. إن نزل تحت الحد الأدنى لنافذة تتبع القدرة العظمى، يفقد الإنفرتر القدرة على إخراج الجهد الكامل للمحرك، فينخفض التردد والتصريف في أشدّ الساعات حاجة للماء. أثر الحرارة على أداء الألواح موثّق تفصيلاً لدى [المختبر الوطني الأمريكي للطاقة المتجددة](https://www.nrel.gov/).

تكملة الحالة الميدانية أعلاه: المصفوفة 14 لوحاً ثنائي الوجه بقدرة 590 واط، أي 8.26 كيلوواط ذروة، موصولة في سلسلة واحدة. جهد الدائرة المفتوحة عند الظروف القياسية نحو 733 فولت، ويرتفع إلى ما يقارب 750 فولت في أبرد صباح، وهو داخل حد 800 فولت لمعظم وحدات هذه الفئة.

هنا نقطة تصميمية تُغفَل كثيراً: لو كانت وحدة الإنفرتر بحد دخل 1000 فولت لأمكن رفع السلسلة إلى 16 لوحاً، أي 9.44 كيلوواط ذروة. الفارق ليس في قدرة الذروة بل في طول يوم الضخ، إذ تبلغ المصفوفة الأكبر عتبة التشغيل أبكر بنحو 30 إلى 45 دقيقة صباحاً وتتأخر بالمثل مساءً. اسأل المورد عن حد الجهد الأقصى قبل أن تسأل عن السعر.

تجنّب توزيع المصفوفة على سلسلتين متوازيتين إلا إذا فرض ذلك حد الجهد. معظم إنفرترات المضخات في هذه الفئة تحمل متتبع قدرة عظمى واحداً، وأي تظليل جزئي على سلسلة يسحب السلسلتين معاً إلى نقطة تشغيل أدنى.

## ضبط البارامترات: أين تُحمى المضخة فعلياً

التركيب الصحيح لا يحمي شيئاً إذا سُلّمت المنظومة على القيم الافتراضية. هذه هي البارامترات التي يجب إدخالها وتوثيقها في محضر التشغيل:

**بيانات المحرك.** الجهد المقنّن، التيار المقنّن، التردد، وعدد الأقطاب، منقولة حرفياً من لوحة البيانات لا من العرض التجاري.

**التردد الأدنى.** المحركات الغاطسة تُبرَّد بمرور الماء حولها، وتحتاج سرعة تدفق دنيا على غلافها. ضبط التردد الأدنى عند 30 هرتز تقريباً شائع ومقبول، والنزول إلى 20 هرتز طلباً لساعات ضخ إضافية يعني تبريداً غير كافٍ وتشغيلاً تحت الحد الأدنى لتصريف المضخة.

**الحماية من الدوران الجاف.** تعمل بقياس نقص القدرة أو التيار، وتُضبط عادةً عند 60 إلى 75 بالمئة من التيار المسحوب فعلياً عند نقطة التشغيل وبتردد مرجعي محدد، مع تأخير 10 إلى 20 ثانية لتفادي الفصل الكاذب عند مرور سحابة. أضف إليها مجس منسوب في البئر عند أي بئر معروف بتذبذب منسوبه موسمياً.

**زمن إعادة التشغيل.** بعد فصل الدوران الجاف، يجب أن ينتظر الإنفرتر 20 إلى 30 دقيقة قبل المحاولة التالية ليسمح للبئر بالتعافي. إعادة المحاولة كل دقيقتين ترهق المحرك أكثر مما يفعل الجفاف نفسه.

**البدء الناعم وحماية الخزان.** رمبة تسارع من 5 إلى 15 ثانية تقلل المطرقة المائية في مواسير الطرد، ومدخل عوامة الخزان يوقف الضخ عند الامتلاء بدل تصريف الفائض.

هذه الخطوة تحتاج فنياً مؤهلاً على الموقع ومقياس تيار كماشي، وتُنجز في زيارة واحدة بعد التركيب. [احجز زيارة موقع](tel:+249905601031) لمراجعة ضبط منظومة قائمة إن كنت لا تملك محضر تشغيل موثقاً بالقيم.

## الكابلات والتأريض والحرارة والغبار

كابل المحرك الغاطس يُختار على أساس هبوط جهد أقل من 3 بالمئة عند التيار المقنّن وطول الكابل الفعلي داخل البئر وخارجه، لا على أساس أرخص مقطع متاح. الهبوط الزائد يرفع تيار المحرك ويسخّنه دون أن يظهر أي إنذار على الإنفرتر.

عند طول كابل محرك يتجاوز 80 إلى 100 متر تقريباً، تبدأ ظاهرة انعكاس النبضات على خرج المحوّل في إجهاد عزل ملفات المحرك. الحل مفاعل خرج أو مرشح، وحدّه الدقيق يُقرأ من دليل الشركة المصنّعة للوحدة المستخدمة، فهو يختلف بين طراز وآخر.

التأريض ليس بنداً شكلياً في هذه المنظومات. تحتاج قطباً أرضياً بمقاومة منخفضة، وربط هياكل الألواح، ومانعة صواعق على جانب التيار المستمر ومثلها على جانب المحرك. مواقع الري مكشوفة وعالية التعرض للعواصف الرعدية في موسم الخريف.

**حالة ميدانية:** منظومة ضخ على ساحل البحر الأحمر رُكّب إنفرترها داخل صندوق معدني مغلق معرّض للشمس. بدأت المنظومة تفصل يومياً بين الواحدة والثالثة ظهراً في يوليو. القراءة أظهرت حرارة داخلية تتجاوز 60 درجة مئوية، بينما تبدأ معظم الوحدات في خفض قدرتها فوق 45 درجة.

الحل لم يكن استبدال الإنفرتر بل نقله إلى مظلة مهوّاة بفتحات سفلية وعلوية ومرشح غبار، بكلفة قاربت 140 دولاراً كتقدير للمواد والعمالة. عاد الضخ في ساعات الذروة، وهي الساعات التي تنتج فيها المصفوفة أكثر من ثلث إنتاجها اليومي.

الغبار مسألة منفصلة. اتساخ المصفوفة بين غسلتين يبتلع نسبة معتبرة من الإنتاج في مواسم الهبوب، وهو البند الأكبر في تكلفة التشغيل السنوية. راجع [خدمات الصيانة الدورية](/solar-maintenance/) لبناء جدول غسيل يناسب موقعك ومصدر المياه المتاح فيه.

## أسعار إنفرتر المضخة الشمسية 7.5 كيلوواط والمنظومة الكاملة

الأرقام التالية نطاقات مسح سوقي لشهر أغسطس 2026 بالدولار الأمريكي، وليست عرض سعر من أي جهة. الحد الأدنى يمثل الشراء بالجملة من بورتسودان، والحد الأعلى يمثل التجزئة في الولايات الداخلية مع النقل. السعر النهائي يأتي من زيارة موقع وعرض فني مكتوب.

| فئة الإنفرتر | المحرك المناسب | المصفوفة الموصى بها | تصريف يومي تقديري | سعر الإنفرتر (دولار) | المضخة + الإنفرتر (دولار) |
|---|---|---|---|---|---|
| 2.2 كيلوواط | 3 حصان (2.2 كيلوواط) | 3 إلى 3.5 كيلوواط ذروة | 40 إلى 80 م3 عند منسوب 30 إلى 50 م | 250 إلى 450 (تقدير) | 700 إلى 1,100 |
| 4 كيلوواط | 5 حصان (3.7 كيلوواط) | 5 إلى 6 كيلوواط ذروة | 80 إلى 150 م3 | 350 إلى 600 (تقدير) | 1,000 إلى 1,600 |
| 7.5 كيلوواط | 7.5 حصان (5.5 كيلوواط) | 7 إلى 8.5 كيلوواط ذروة | 150 إلى 250 م3 | 500 إلى 900 (مسح) | 1,500 إلى 2,300 |
| 11 كيلوواط | 10 حصان (7.5 كيلوواط) | 9 إلى 11 كيلوواط ذروة | 200 إلى 350 م3 | 700 إلى 1,200 (تقدير) | 2,000 إلى 3,200 |
| 15 إلى 18.5 كيلوواط | 15 حصان (11 كيلوواط) | 14 إلى 17 كيلوواط ذروة | 300 إلى 500 م3 | 900 إلى 1,600 (مسح) | 3,000 إلى 4,800 |

التصريف في العمود الرابع تقديري ويتغير جوهرياً مع المنسوب الديناميكي الكلي ومستوى الإشعاع، وينخفض في أشهر الشتاء.

تفصيل تكلفة الحالة الميدانية في الولاية الشمالية، وهي منظومة كاملة على إنفرتر مضخة شمسية 7.5 كيلوواط:

- الإنفرتر: 680 دولاراً
- المضخة الغاطسة بمحركها 7.5 حصان: 1,150 دولاراً
- 14 لوحاً ثنائي الوجه 590 واط بسعر 105 دولارات للوح: 1,470 دولاراً
- هيكل ثابت وقواعد خرسانية: 520 دولاراً
- كابل غاطس 100 متر وكابلات التيار المستمر ولوحة الحماية والتأريض: 640 دولاراً
- النقل والتركيب والتشغيل: 560 دولاراً
- الإجمالي التقريبي: 5,020 دولاراً

الرقم يقع بين النطاقين المنشورين لمنظومات الري الكاملة، إذ تتراوح منظومة 5 حصان بين 2,600 و4,500 دولار، ومنظومة 10 حصان بين 5,200 و8,800 دولار.

ملاحظة عن العملة والتسعير: جميع الأرقام بالدولار الأمريكي لأن الجنيه شديد التقلب، والفجوة بين السعر الرسمي والسوق الموازي في أغسطس 2026 تقارب عشرة أضعاف. أي عرض بالجنيه يجب أن يُقرأ مع تاريخه وسعر الصرف المعتمد فيه. للمقارنة الأوسع بين بنود المنظومات، راجع [دليل أسعار الطاقة الشمسية في السودان](/solar-prices-sudan/).

على جانب التنظيم، أوضح الجهاز الفني للتنظيم والرقابة على الكهرباء في يوليو 2026 أنه لا توجد ضرائب أو رسوم جمركية جديدة، وأن الرسم المفروض على اللوح رسم فحص فني قائم منذ أكثر من ثلاث سنوات، وأن استيراد المعدات الشمسية المستعملة ممنوع تماماً. ثم أعلنت الجمارك السودانية في 4 أغسطس 2026 إعفاءً جمركياً كاملاً للمنظومات الشمسية المتكاملة المخصصة للري والاستخدام المنزلي والمؤسسي. تفاصيل الإعفاء وأثره الفعلي على الأسعار في [ملف الإعفاء الجمركي 2026](/blog/solar-customs-exemption-2026/).

للمقارنة بين فئتي 7.5 و10 أحصنة من ناحية التصريف والتكلفة، راجع [مقارنة مضخات 7.5 و10 حصان](/blog/solar-pump-7-5hp-10hp/)، ولتشخيص المنظومات القائمة راجع [أعطال المضخات الشمسية الشائعة](/blog/solar-pump-faults/). ولمعرفة نطاق خدماتنا في هذا المجال، راجع صفحة [ضخ المياه بالطاقة الشمسية](/solar-water-pumping/).

إن كنت تخطط لبئر جديد أو تحويل بئر يعمل بالديزل، فالمخرج العملي هو تقرير اختبار ضخ ثم تصميم مكتوب بنقطة تشغيل محددة. [اطلب عرضاً فنياً](/#contact) يتضمن جدول المكونات وحدود الجهد وقيم بارامترات الحماية مكتوبة بالأرقام.

**ملاحظة على الأرقام:** النطاقات في هذا المقال تصف السوق العام بماركات اقتصادية متفاوتة المصدر. توريد وتركيب معدات الفئة الأولى بضمان مصنّع وشهادات مطابقة يقع أعلى من ذلك في القدرات الصغيرة: نحو 105-155 دولاراً للوح 580-650 واط، و1,080-1,290 دولار لإنفرتر هجين 6 كيلوواط، و1,760-2,100 دولار لبطارية ليثيوم 10.2 كيلوواط ساعة، و4,200-5,400 دولار لمنظومة 5 كيلوواط مركّبة بالكامل. في القدرات الكبيرة يضيق الفارق ثم ينقلب لصالح الفئة الأولى. الجداول الكاملة بالعمودين في [دليل أسعار الطاقة الشمسية في السودان](/solar-prices-sudan/).

## الأسئلة الشائعة

### هل إنفرتر 7.5 كيلوواط يناسب مضخة 10 أحصنة؟

في الغالب لا. الرقم على معظم إنفرترات المضخات الشمسية يشير إلى قدرة المصفوفة الموصى بها لا إلى قدرة المحرك، وهذه الفئة مصمّمة لمحرك 5.5 كيلوواط أي 7.5 حصان. لمحرك 10 أحصنة تحتاج فئة 11 كيلوواط. الفصل بينهما يكون بمقارنة تيار الخرج المستمر للإنفرتر بالتيار المقنّن على لوحة المحرك.

### كم لوحاً أحتاج لتشغيل إنفرتر مضخة شمسية 7.5 كيلوواط؟

المصفوفة الموصى بها لهذه الفئة بين 7 و8.5 كيلوواط ذروة، أي 14 إلى 16 لوحاً من فئة 550 إلى 590 واط. العدد الدقيق يحدده حد الجهد الأقصى للإنفرتر: وحدة بحد 800 فولت تسمح عادةً بأربعة عشر لوحاً في السلسلة، ووحدة بحد 1000 فولت تسمح بستة عشر. راجع بيانات الجهد للوح المعروض عليك قبل تثبيت العدد.

### هل يمكن تشغيل المضخة ليلاً أو من مولد الديزل عند الحاجة؟

بعض إنفرترات المضخات تقبل دخلاً متردداً من الشبكة أو المولد كمصدر احتياطي، وبعضها لا يقبل. هذه خاصية تُطلب صراحةً في العرض الفني ولا يمكن إضافتها لاحقاً لوحدة لا تدعمها. عند اعتمادها، احسب قدرة المولد على أساس تيار التشغيل بعد البدء الناعم لا تيار البدء المباشر.

### هل تغطي الأسعار المذكورة هنا الحفر وشبكة الري؟

لا. الأرقام تخص المضخة والإنفرتر والألواح والهيكل والكابلات والتركيب فقط. حفر البئر وتغليفه وشبكة التوزيع والخزانات بنود منفصلة تعتمد على العمق وطبيعة الطبقات ومساحة الحقل. أي عرض فني جاد يجب أن يفصل هذه البنود بوضوح بدل دمجها في رقم واحد.
