---
title: "اكواد اعطال انفرتر جروات: معنى الرقم وما تفحصه قبل استدعاء الفني"
navTitle: "اكواد اعطال انفرتر جروات: معنى"
metaTitle: "اكواد اعطال انفرتر جروات Growatt: المعنى وماذا تفعل"
metaDescription: "اكواد اعطال انفرتر جروات لسلسلة SPF خارج الشبكة: معنى كل رمز، السبب الأرجح في حر السودان، وما تفحصه بأمان. اطلب عرضاً فنياً مكتوباً أو احجز زيارة موقع."
primaryKeyword: "اكواد اعطال انفرتر جروات"
secondaryKeywords: "أكواد أعطال إنفرتر جروات, رموز أعطال الإنفرتر, اعطال انفرتر جروات, Growatt SPF 5000 ES, تحذير 04 إنفرتر جروات"
publishedDate: "2026-10-31"
tag: "المعدات والمكونات"
subtitle: "الرقم 07 على شاشة إنفرتر جروات لا يعني بالضرورة ما يعنيه 07 على إنفرتر آخر، ولا حتى على سلسلة أخرى من جروات نفسها. لذلك لا ينفع أي جدول لاكواد اعطال انفرتر جروات ما لم يحدد السلسلة التي يخصها."
canonical: "https://shamsalnil.com/blog/growatt-inverter-error-codes/"
faq:
  - question: "ماذا يعني العطل 07 في إنفرتر جروات؟"
    answer: "في دليل SPF 3500/5000 ES معناه انتهاء مهلة الحمل الزائد: حمّلت الجهاز بما يزيد على 110% من قدرته حتى انتهى الوقت المسموح. اقطع الأحمال الثقيلة وشغّلها بالتتابع. إن ظهر العطل والأحمال مفصولة فأعد التشغيل مرة واحدة، وإن عاد فهذا عمل فني."
  - question: "هل أستطيع فتح الإنفرتر وفحص الدوائر بنفسي؟"
    answer: "لا ننصح. الجهاز يحتوي مكثفات قد تحتفظ بجهد خطر بعد الفصل، وفحصها يحتاج أدوات وخبرة. المالك يفحص من الخارج: التهوية والوصلات وجهد البطارية والأحمال. أما الداخل ففني مؤهل."
  - question: "هل جدول الأكواد هذا ينطبق على كل أجهزة جروات؟"
    answer: "لا، فهو يخص سلسلة SPF 3500 ES وSPF 5000 ES خارج الشبكة كما في دليلها. سلاسل الربط بالشبكة تستخدم ترقيماً مختلفاً لم نتحقق منه. ارجع دائماً إلى كتيب موديلك ونسخة البرنامج الداخلي."
  - question: "ماذا أفعل إذا ظهر تحذير 04 ولدي بطارية ليثيوم؟"
    answer: "قِس جهد البطارية بمقياس مستقل أولاً. إن كان سليماً فافحص كابل الاتصال ونوع البطارية المختار في إعدادات الإنفرتر، كما يطلب الدليل لبطاريات الليثيوم. وإن لم يُحل الأمر فراجع مصنّع البطارية."
---
الرقم 07 على شاشة إنفرتر جروات لا يعني بالضرورة ما يعنيه 07 على إنفرتر آخر، ولا حتى على سلسلة أخرى من جروات نفسها. لذلك لا ينفع أي جدول لاكواد اعطال انفرتر جروات ما لم يحدد السلسلة التي يخصها. جدولنا هنا يخص سلسلة SPF 3500 ES وSPF 5000 ES خارج الشبكة، وهي سلسلة شائعة في الأنظمة خارج الشبكة.

نبدأ بما لا يغطيه المقال: هذا ليس شرحاً عاماً لأعطال الإنفرتر، فذلك في [أعطال الإنفرتر الشمسي](/blog/solar-inverter-faults/). وقرار الإصلاح أم الاستبدال له [مقال مستقل](/blog/inverter-repair-or-replace/). هنا نقرأ الرمز كما هو في دليل الصيانة، ونقول ما الذي يفحصه المالك وحده وأين يجب أن يتوقف.

إذا ظهر عندك رمز لا تجده في هذا المقال، فاكتبه مع صورة للشاشة وأرسله عبر [اطلب عرضاً فنياً مكتوباً](/#contact) أو واتساب على [+249 90 560 1031](tel:+249905601031). الأفضل أن نقرأ رمزك من دليل موديلك بدل أن تخمّنه.

## أكواد أعطال إنفرتر جروات تختلف باختلاف السلسلة

أخذنا المعاني من دليل المستخدم الرسمي لسلسلة SPF 3500 ES وSPF 5000 ES المنشور على موقع جروات ([دليل المستخدم، إصدار سبتمبر 2021](https://en.growatt.com/upload/file/SPF_3500-5000_ES_User_Manual_EN_202109.pdf)). فتحنا الدليل وقرأنا جدول العطل وجدول التحذير وجدول استكشاف الأعطال فيه، وأدرجنا أدناه ما أمكن التحقق منه فقط.

أما أرقام Error وWarning في سلاسل الربط بالشبكة من جروات (MIN وMOD)، فلم نفتح دليلها في هذه الجلسة، ولذلك لا نذكرها. من يملك إنفرتراً من تلك السلاسل عليه الرجوع إلى دليله وليس إلى هذا الجدول.

شيء آخر: نسخ البرنامج الداخلي (الفيرموير) قد تغيّر وصف رمز. إذا تعارض ما كتبناه مع كتيب جهازك، فالكتيب هو المرجع.

## جدول أكواد أعطال إنفرتر جروات SPF وما يفحصه المالك

الجدول مرتب: الأعطال أولاً ثم التحذيرات. عمود السبب الأرجح خبرة ميدانية في الحر والغبار، ولا يدّعي أنه من الدليل. عمود المعنى هو نص الدليل.

| الرمز | المعنى في الدليل | السبب الأرجح عندنا | ما تفحصه بأمان |
|---|---|---|---|
| عطل 01 | المروحة مقفلة | غبار متراكم أو سلك مروحة مرتخٍ | تأكد هل تدور المروحتان، والدليل يطلب استبدال المروحة |
| عطل 02 | حرارة زائدة (مكوّن داخلي فوق 100 °م حسب الدليل) | فتحات هواء مسدودة أو جدار تضربه الشمس | نظّف الفتحات واترك الجهاز يبرد |
| عطل 03 | جهد البطارية مرتفع جداً | جهد شحن لا يطابق البطارية، أو عدد بطاريات غير مطابق | قِس جهد البطارية بمقياس مستقل وقارنه بالشاشة |
| عطل 04 | جهد البطارية منخفض جداً | تفريغ عميق ليلاً أو بطارية متعبة | اشحن من مولد أو شبكة قبل إعادة التشغيل |
| عطل 05 | قصر في الخرج | حمل معيوب أو سلك مكشوف | افصل كل الأحمال، فإن بقي العطل بلا حمل فهو داخلي |
| عطل 07 | انتهاء مهلة الحمل الزائد | أكثر من مكيف أو مضخة تبدأ معاً | قلّل الأحمال وشغّلها بالتتابع |
| عطل 08 | جهد الباص (الدائرة الوسطية) مرتفع | مع ليثيوم بلا كابل اتصال: جهد الشحن في البرنامجين 19 و21 أعلى مما تحتمله البطارية | راجع البرنامجين 19 و21 مقابل ورقة البطارية، ثم أعد التشغيل مرة واحدة |
| عطل 09 | فشل البدء الناعم للباص | عطل داخلي | أعد التشغيل مرة واحدة، وإن تكرر فالورشة |
| عطل 56 | البطارية غير موصولة جيداً أو المصهر محروق | قاطع مفتوح أو وصلة مرتخية | افحص أسلاك البطارية والقاطع، بعد فصل الحمل |
| تحذير 01 | المروحة مقفلة والإنفرتر يعمل | غبار أو مروحة تالفة | تأكد من دوران المروحتين |
| تحذير 02 | حرارة زائدة | تهوية ضعيفة وحمل ثقيل | حسّن التهوية وخفّف الحمل |
| تحذير 03 | البطارية مشحونة زيادة | جهد الشحن أو العوم مرتفع، أو اتصال ليثيوم معطل | راجع إعدادات الشحن مقابل ورقة مصنّع البطارية |
| تحذير 04 | بطارية منخفضة | ليثيوم: غالباً مشكلة اتصال، ورصاص: جهد حقيقي منخفض | قِس جهد البطارية وافحص كابل الاتصال |
| تحذير 07 | حمل زائد | حمل أكبر من قدرة الجهاز | قلّل الحمل |
| تحذير 10 | تخفيض قدرة الخرج | حمل زائد أو حرارة | فصل الأحمال ثم المراقبة |
| تحذير 13 | الشاحن الشمسي توقف لارتفاع جهد الألواح | عدد ألواح كبير على السلسلة | قِس جهد الدائرة المفتوحة للسلسلة |
| تحذير 19 | فصل البطارية، بلا صفارة | وصلة بطارية مرتخية | افحص وصلات البطارية |
| تحذير 20 | خطأ في اتصال BMS | كابل اتصال أو بروتوكول لا يطابق | تحقق من الكابل واختيار نوع البطارية |
| تحذير 21 | قدرة الألواح غير كافية | غيم أو غبار أو ظل | نظّف الألواح وراقب الإنتاج |

لا يوجد في هذا الجدول رمز بلا مصدر. الدليل نفسه يضيف رموزاً أخرى، منها 51 وحتى 62 و80 و81 وتحذيرات الاتصال بالبطارية من 33 إلى 45، لكنه لا يشرح كل واحد منها بما يكفي لنذكر خطوة تفحص آمنة.

## الفرق بين العطل والتحذير وكيف تقرأ الشاشة

العطل يوقف الإنفرتر عادة، فتسمع صفارة متواصلة ويضيء المؤشر الأحمر. التحذير يترك الجهاز يعمل ويصفر بمعدل مختلف، وبعض التحذيرات كتحذير 19 بلا صفارة أصلاً. لذلك لا تحكم من الصوت وحده، بل من الرمز على الشاشة.

دوّن ثلاثة أشياء قبل أي تدخل: الرمز، والوقت، وما كان يعمل في تلك اللحظة. هذا يفرق بين عطل 07 الذي سببه مكيفان بدآ معاً وعطل 07 الذي ظهر والبيت فارغ.

بالنسبة للمراقبة عن بعد، تتوفر لسلسلة جروات وحدات اتصال (Wi-Fi) وتطبيق ShinePhone. لم نتحقق من المسار الدقيق لسجل الأعطال داخل التطبيق لسلسلة SPF، فلا نعدك به. تأكد قبل الشراء أن موديل الوحدة متوافق مع سلسلة جهازك، لأن بعض الوحدات مخصصة لسلاسل أخرى. وللتفاصيل العامة عن المراقبة انظر [مراقبة المحطة الشمسية عن بعد](/blog/solar-monitoring-remote/). ومن يتابع أهله من خارج السودان يستطيع مراجعة صورة الشاشة معنا عبر واتساب دون حاجة إلى زيارة.

## ما تفحصه بنفسك بأمان وما لا تفتحه

الفحص الآمن كله من الخارج: الهواء حول الجهاز، وصلات الكابلات بعد فصل القاطع وانتظار زوال الجهد، وجهد البطارية بمقياس مستقل، وقائمة الأحمال المتصلة. لا تفتح غطاء الإنفرتر. في داخله مكثفات قد تحتفظ بجهد خطر بعد الفصل، وفحص الداخل عمل فني مؤهل.

في كثير من الحالات يكون سبب العطل بسيطاً وخارج الجهاز. الدليل مثلاً يذكر حالة يعمل فيها الجهاز على البطارية رغم وجود الشبكة، ويرجع السبب إلى جودة التيار الداخل (شبكة أو مولد). الخطوات التي يوصي بها: تفقد سمك الأسلاك وطولها، وتفقد سلامة المولد، وتحقق من إعداد نطاق جهد الدخل. ولمن يشغّل مولداً احتياطياً تفاصيل الربط في [ربط المولد الديزل بالنظام الشمسي](/blog/diesel-generator-hybrid/).

أما عند إقلاع الجهاز، فإن الدليل يقول إنه يطفئ نفسه إذا كان جهد البطارية أقل من 1.91 فولت للخلية. في بنك رصاص بـ 24 خلية (48 فولت اسمياً) يعني هذا نحو 45.8 فولت. إذا كان بنكك أقل من هذا عند الصباح، فالمشكلة في البطارية قبل الإنفرتر. والحرارة تسرّع تلف الرصاص، فعمره يقصر تقريباً إلى النصف مع كل 8 إلى 10 درجات فوق 25 °م، وهذا تقدير هندسي مألوف وليس رقماً من الدليل.

تحذير 13 يستحق وقفة عند من وسّع حقل الألواح. مواصفات الدليل تضع أقصى جهد دائرة مفتوحة لمدخل الألواح عند 450 فولت، ونطاق MPPT بين 120 و430 فولت. إن ظهر هذا التحذير فقلّل عدد الألواح في السلسلة حتى ينزل الجهد المقيس تحت الحد بهامش. وجهد الدائرة المفتوحة يرتفع في الصباح البارد، فيزيد بنحو 5% في يناير شمال السودان (تقدير هندسي)، فاحسب على أبرد صباح لا على الظهيرة. قِس الجهد بمقياس قبل أن تضيف لوحاً واحداً.

أما تحذير 21 فنادراً ما يكون عطلاً. في كثير من الحالات هو غيم أو غبار على الألواح أو ظل جديد، وتنظيف الألواح يحله.

## ثلاثة أمثلة من بيئة سودانية

خذ مثلاً بيتاً في أم درمان فيه مكيفان. كل مكيف ثابت السرعة من فئة 1.5 طن يسحب نحو 1.6 إلى 2.0 كيلوواط أثناء التشغيل، وتيار إقلاعه أعلى بثلاثة إلى خمسة أضعاف للحظة. فإذا بدآ معاً على إنفرتر 5 كيلوواط مع ثلاجة وإضاءة البيت، فقد يظهر تحذير 07 أو يفصل الجهاز. العلاج غالباً بتشغيل المكيفين بالتتابع وليس بجهاز أكبر. وأرقام الأحمال هنا تقديرات هندسية مألوفة، والسحب الفعلي يتغير مع الحرارة وعزل الغرفة، فقِسه بمقياس كلامب. والدليل يحدد متى يتحول الحمل الزائد إلى عطل 07: عشر ثوانٍ بحمل بين 110% و150% من القدرة، أو خمس ثوانٍ بحمل 150% فأكثر. أما دفعة الإقلاع اللحظية القصيرة فقد تظهر بعطل 51 (تيار زائد أو دفعة).

ولو كانت عندك صيدلية في كسلا بثلاجتين، فالإنفرتر على جدار غربي وفتحات الهواء مواجهة للشمس، والمحيط 44 °م. يظهر تحذير 02 عصراً ثم يختفي ليلاً. هنا لا نشتري لوحة جديدة، بل ننقل الجهاز إلى جدار مظلل ونضيف مسافة تهوية. قرار الإصلاح له حسابه أيضاً: إنفرتر هجين 5 إلى 5.5 كيلوواط كان في مسح السوق، أغسطس 2026، بين 270 و450 دولاراً ([أسعار الطاقة الشمسية في السودان](/solar-prices-sudan/))، فإذا اقتربت فاتورة الإصلاح من هذا الرقم صار الاستبدال أنفع. التفاصيل في [إصلاح الإنفرتر أم استبداله](/blog/inverter-repair-or-replace/).

وخذ مثالاً ثالثاً: بنك ليثيوم لا يتصل بالإنفرتر، فيظهر تحذير 04 أو 20 والجهد الحقيقي سليم. الدليل يطلب عند تحذير 04 قياس جهد البطارية عند مدخل DC، ومع الليثيوم مراجعة نسبة الشحن على الشاشة. وتحذير 20 معناه أن بطارية الليثيوم لا تتصل بالإنفرتر، والإجراء في الدليل فحص كابل الاتصال وإعداد نوع بروتوكول BMS، وهو البرنامج 36 بعد اختيار LI في البرنامج 05. وإذا استمر فالمشكلة في نظام BMS، وهي موضوع [أعطال BMS بطارية الليثيوم](/blog/lithium-bms-faults/). وأرقام الإعدادات هنا تأخذها من ورقة مصنّع البطارية ودليل الإنفرتر، لا من فيديو. للمزيد [برمجة انفرتر الطاقة الشمسية](/blog/solar-inverter-settings/).

## متى تستدعي الفني ولا تعيد التشغيل

أعد التشغيل مرة واحدة فقط بعد فصل الأحمال. هذا ما يوصي به الدليل نفسه: أعد تشغيل الجهاز، وإن بقيت المشكلة فمركز الإصلاح. وإعادة التشغيل الصحيحة في الدليل تعني فصل كل مصادر الطاقة، ثم الإقلاع من البطارية وحدها بعد أن تنطفئ الشاشة. من يكرر الإقلاع عشر مرات يضيف إجهاداً على مكونات داخلية قد تكون تضررت.

نوصي بفني مؤهل في أربع حالات: عطل 05 مع إزالة كل الأحمال، لأن القصر داخلي. وعطل 08 أو 09 المتكرر. ورائحة حرق أو أثر سواد حول الوصلات. وأي رمز تعجز عن مطابقته بدليل موديلك.

سلك البطارية الضعيف يستحق كلمة. على نظام 48 فولت وإنفرتر 5000 واط، يمر عند الحمل الكامل نحو 110 أمبير (5000 ÷ 48 مع الفاقد)، والوصلة المرتخية تسخن عند هذا التيار قبل أن تظهر أي رسالة. مقطع الكابل ومقاس الفيوز يحددهما دليل الإنفرتر، ويرجع في تصميم دوائر الألواح إلى المعيار الدولي IEC 62548 ([iec.ch](https://www.iec.ch/)). لا نخمّن المقطع هنا.

إذا تكرر العطل وأنت لا تعرف أهو الجهاز أم التمديدات، فاحجز [زيارة موقع](/#contact) ليقيس مهندسنا الجهود والحرارة في مكانها. وللصيانة الدورية انظر [صيانة الأنظمة الشمسية](/solar-maintenance/)، وللبطاريات والتخزين [الأنظمة الهجينة والبطاريات](/hybrid-solar-batteries/). ويقصّر الغبار عمر المراوح، فاجعل تنظيف فتحات الهواء جزءاً من الصيانة بعد كل عاصفة ترابية.

## الأسئلة الشائعة

### ماذا يعني العطل 07 في إنفرتر جروات؟
في دليل SPF 3500/5000 ES معناه انتهاء مهلة الحمل الزائد: حمّلت الجهاز بما يزيد على 110% من قدرته حتى انتهى الوقت المسموح. اقطع الأحمال الثقيلة وشغّلها بالتتابع. إن ظهر العطل والأحمال مفصولة فأعد التشغيل مرة واحدة، وإن عاد فهذا عمل فني.

### هل أستطيع فتح الإنفرتر وفحص الدوائر بنفسي؟
لا ننصح. الجهاز يحتوي مكثفات قد تحتفظ بجهد خطر بعد الفصل، وفحصها يحتاج أدوات وخبرة. المالك يفحص من الخارج: التهوية والوصلات وجهد البطارية والأحمال. أما الداخل ففني مؤهل.

### هل جدول الأكواد هذا ينطبق على كل أجهزة جروات؟
لا، فهو يخص سلسلة SPF 3500 ES وSPF 5000 ES خارج الشبكة كما في دليلها. سلاسل الربط بالشبكة تستخدم ترقيماً مختلفاً لم نتحقق منه. ارجع دائماً إلى كتيب موديلك ونسخة البرنامج الداخلي.

### ماذا أفعل إذا ظهر تحذير 04 ولدي بطارية ليثيوم؟
قِس جهد البطارية بمقياس مستقل أولاً. إن كان سليماً فافحص كابل الاتصال ونوع البطارية المختار في إعدادات الإنفرتر، كما يطلب الدليل لبطاريات الليثيوم. وإن لم يُحل الأمر فراجع مصنّع البطارية.
