---
title: "أعطال BMS بطارية الليثيوم: قراءة أكواد الخطأ ومعالجة فقدان الاتصال مع الإنفرتر"
navTitle: "أعطال BMS بطارية الليثيوم:"
metaTitle: "أعطال BMS بطارية الليثيوم: أكواد الخطأ وفقدان الاتصال"
metaDescription: "دليل فني لأعطال BMS بطارية الليثيوم في السودان: قراءة أكواد الخطأ، معالجة فقدان الاتصال CAN مع الإنفرتر، اختلال توازن الخلايا، وتكاليف الإصلاح بالدولار."
primaryKeyword: "أعطال BMS بطارية الليثيوم"
secondaryKeywords: "أكواد خطأ BMS, فقدان الاتصال بين البطارية والإنفرتر, بطارية ليثيوم لا تشحن, حماية BMS من الجهد الزائد, صيانة بطاريات LiFePO4"
publishedDate: "2026-08-28"
tag: "البطاريات والتخزين"
subtitle: "في الساعة 03:10 فجراً فصلت حزمة ليثيوم سعة 20 كيلوواط ساعة نفسها عن الإنفرتر في عيادة ببورتسودان، والبطارية كانت ممتلئة بنسبة 71%. لم تكن البطارية تالفة، ولم يكن الإنفرتر معطلاً."
canonical: "https://shamsalnil.com/blog/lithium-bms-faults/"
faq:
  - question: "هل يحل فصل البطارية وإعادة توصيلها مشكلة الفصل المتكرر؟"
    answer: "إعادة التشغيل تمسح حالة الخطأ الحالية لكنها لا تعالج سببها، وستتكرر الحالة عند تكرار الظرف نفسه. الاستثناء الوحيد المفيد هو أن إعادة التشغيل تتيح لك مراقبة السلوك من نقطة بداية معروفة أثناء التشخيص. قبل أي إعادة تشغيل احفظ سجل الأحداث، لأن بعض الطرازات تحد من عدد السجلات المخزّنة. أي فصل أو توصيل يتم بالترتيب الصحيح للقواطع وبإشراف فني مؤهل."
  - question: "الإنفرتر يعرض فقدان اتصال مع BMS لكن المنظومة تعمل، هل أؤجل الإصلاح؟"
    answer: "لا ينبغي تأجيله. عند فقدان الاتصال يفقد الإنفرتر حدود الشحن والتفريغ التي يرسلها الـ BMS، ويعمل بملف جهد افتراضي قد لا يناسب كيمياء الحزمة. النتيجة المحتملة شحن يتجاوز الحد أو تفريغ أعمق مما ينبغي، وكلاهما يقصّر العمر الفعلي للخلايا. المعالجة عادة رخيصة وتقتصر على الكابل والبروتوكول ومقاومة الإنهاء."
  - question: "كم تكلفة استبدال حزمة ليثيوم بسعة 10 كيلوواط ساعة اليوم؟"
    answer: "نطاق مسح السوق في أغسطس 2026 بين 1,400 و1,900 دولار للحزمة، والطرف الأدنى يخص الشراء بالجملة عبر بورتسودان والأعلى يخص البيع بالتجزئة في الداخل. هذه أسعار معدات فقط ولا تشمل التركيب أو إعادة ضبط الإعدادات أو الكابلات. الإعفاء الجمركي الكامل الذي أعلنته الجمارك في أغسطس 2026 للأنظمة الشمسية قد يخفض الأسعار، لكن الأثر الفعلي يعتمد على تمرير التجار له. الرقم النهائي لموقعك يأتي من زيارة موقع وعرض فني مكتوب."
  - question: "هل يمكن توصيل حزمة جديدة مع حزمة قديمة على نفس الإنفرتر؟"
    answer: "ممكن فنياً بشروط، وغير منصوح به في أغلب الحالات. الشرطان الأساسيان هما تطابق الطراز والبروتوكول وإصدار البرنامج الثابت، وتقارب جهد الحزمتين قبل إغلاق القاطع بفارق صغير جداً يُقاس أولاً بجهاز. حتى مع استيفاء الشروط ستحدد الحزمة الأضعف سلوك المجموعة، وقد تظهر أخطاء عنونة واتصال بين وحدات مختلفة الأعمار. القرار السليم يُبنى على اختبار سعة للحزمة القديمة أولاً."
---
في الساعة 03:10 فجراً فصلت حزمة ليثيوم سعة 20 كيلوواط ساعة نفسها عن الإنفرتر في عيادة ببورتسودان، والبطارية كانت ممتلئة بنسبة 71%. لم تكن البطارية تالفة، ولم يكن الإنفرتر معطلاً. كان كابل اتصال بطول ثلاثة أمتار يمر داخل نفس الماسورة مع كابل تيار متردد، وهذا وحده كلّف المنشأة ثلاث ليال على المولد قبل أن يُعرف السبب. أغلب أعطال BMS بطارية الليثيوم التي نراها في السودان تنتهي إلى تشخيص من هذا النوع: نظام الحماية يعمل كما صُمّم، والخلل الحقيقي في التركيب أو الإعدادات أو البيئة المحيطة.

هذه المقالة موجّهة لمن يدير منظومة تخزين قائمة بالفعل: مسؤول صيانة في مصنع، مدير تشغيل في مستشفى، أو صاحب مزرعة يعتمد على التخزين لتشغيل مضخة في ساعات الذروة. الهدف أن تعرف ما الذي يقوله الكود قبل أن تشتري قطعة غيار.

## لماذا تفصل بطارية الليثيوم نفسها قبل أن تنفد

نظام إدارة البطارية (BMS) ليس جهاز تحكم في الأداء، بل جهاز حماية. مهمته مراقبة جهد كل خلية على حدة، والتيار الداخل والخارج، ودرجة حرارة الحزمة، ثم فتح الدائرة إذا خرج أي من هذه القياسات عن نافذة التشغيل الآمنة. عندما يفصل الـ BMS فهو في الغالب يمنع ضرراً دائماً بالخلايا، لا يتسبب فيه.

من الناحية العملية تنقسم حالات الفصل إلى أربع عائلات. الأولى جهدية: خلية تجاوزت الحد الأعلى أثناء الشحن أو هبطت تحت الحد الأدنى أثناء التفريغ. الثانية تيارية: سحب أو شحن يتجاوز التصنيف، أو قصر في الأطراف. الثالثة حرارية: الحزمة تجاوزت حد الحرارة المسموح أو التبريد غير كافٍ. الرابعة اتصالية: الـ BMS والإنفرتر توقفا عن تبادل البيانات.

الفارق بين العائلات مهم لأن العلاج مختلف تماماً. العائلة الجهدية غالباً مشكلة توازن خلايا أو إعدادات إنفرتر خاطئة. العائلة التيارية مشكلة تصميم حِمل أو مقطع كابل. العائلة الحرارية مشكلة تهوية وموقع تركيب. العائلة الاتصالية مشكلة كابل وبروتوكول، وهي الأكثر شيوعاً وأرخصها إصلاحاً وأخطرها إذا أُهملت.

القاعدة الميدانية: لا تستبدل حزمة ليثيوم قبل قراءة سجل الأحداث داخل الـ BMS. الحزم المعروضة في السوق تحتفظ بسجل يتضمن وقت كل فصل ونوعه وجهد الخلية الأدنى والأعلى لحظتها. هذا السجل يفصل بين عطل حقيقي في الخلايا وبين خطأ تركيب يُعالج بستين دولاراً.

إذا تكرر الفصل أكثر من مرة في الأسبوع، فالخطوة الصحيحة هي قراءة السجل قبل شراء أي قطعة. [اطلب عرضاً فنياً](/#contact) يشمل زيارة موقع وسحب سجل الأحداث، أو اتصل على [+249 90 560 1031](tel:+249905601031).

## أكواد خطأ BMS الشائعة وما تعنيه على أرض الواقع

الأكواد تختلف بين المصنّعين، ولا يوجد معيار موحّد لتسميتها. الشاشة قد تعرض اختصاراً إنجليزياً، أو رقماً، أو وميض مؤشر ملوّن. لذلك تبقى نسخة دليل المصنّع الخاص بالطراز مرجعاً لا غنى عنه. لكن العائلات نفسها متكررة، والجدول التالي يترجمها إلى إجراء ميداني.

| عائلة الكود | ما يظهر عادة على الشاشة | السبب الأرجح في مواقع السودان | الإجراء الميداني الأول |
| --- | --- | --- | --- |
| جهد خلية مرتفع | Cell OVP / Over Voltage | اختلال توازن خلية واحدة، أو جهد شحن مضبوط أعلى من مواصفة المصنّع | قياس فرق الجهد بين أعلى وأدنى خلية، ومراجعة إعداد جهد الشحن في الإنفرتر |
| جهد خلية منخفض | Cell UVP / Under Voltage | حِمل ليلي أكبر من السعة الفعلية، أو خلية ضعيفة تهبط قبل الباقي | تسجيل الحِمل الليلي الفعلي، واختبار سعة الحزمة تحت حِمل ثابت |
| تيار زائد | OCP Charge / OCP Discharge | تشغيل محرك أو ضاغط بتيار إقلاع يتجاوز تصنيف الحزمة | مراجعة تيار الإقلاع للأحمال الحثية ومقطع كابل التيار المستمر |
| حرارة مرتفعة | OTP / Over Temperature | تركيب داخل غرفة مغلقة أو حاوية معدنية بلا تهوية | قياس حرارة الحزمة ظهراً، وفتح تهوية أو نقل الموقع |
| قصر أو خطأ عزل | SCP / Short Circuit | خطأ توصيل عند الأطراف أو كابل مهترئ | فصل آمن وفحص بواسطة مهندس مؤهل قبل إعادة التشغيل |
| فقدان اتصال | BMS Comm Fail / CAN Fail | كابل غير مدرّع، بروتوكول خاطئ، أو مقاومة إنهاء ناقصة | فحص الكابل والبروتوكول ومقاومة الإنهاء قبل أي استبدال |
| انحراف حالة الشحن | SOC Drift / SOC Jump | عدم اكتمال دورة شحن كاملة لفترة طويلة | تنفيذ شحن كامل حتى مرحلة التعويم لإعادة معايرة العدّاد |

نقطة تُغفل كثيراً: كود واحد قد يظهر نتيجة كود آخر سبقه بثوانٍ. في حالة العيادة أعلاه سجّل الـ BMS فقدان اتصال أولاً، ثم بعد 40 دقيقة سجّل جهداً مرتفعاً على الحزمة. الترتيب الزمني في السجل هو ما كشف أن السبب الجذري اتصالي وليس جهدياً.

## فقدان الاتصال بين BMS والإنفرتر: أكثر أعطال BMS بطارية الليثيوم شيوعاً

في المنظومات الهجينة الحديثة يتحدث الـ BMS مع الإنفرتر عبر CAN أو RS485، ويخبره بحدود الشحن والتفريغ وحالة الشحن الفعلية. عند انقطاع هذا الحوار يتصرف الإنفرتر بأحد سلوكين: إما يتوقف عن الشحن نهائياً، أو يعود إلى ملف جهد ثابت شبيه بملف بطاريات الرصاص. السلوك الثاني هو الخطر الحقيقي، لأن ملفاً مضبوطاً على الرصاص قد يرفع جهد حزمة ليثيوم فوق حدها ويدفع الـ BMS إلى الفصل الجهدي، وهذا ما يفسّر شكاوى "البطارية تفصل وهي ممتلئة".

الأسباب المتكررة لفقدان الاتصال، بترتيب ما نجده في المواقع:

أولاً، مسار الكابل. كابل الاتصال يمر بجوار كابلات القدرة أو داخل نفس الماسورة، فيلتقط تشويشاً كافياً لإفساد الرسائل. الفصل الموصى به لا يقل عن 20 إلى 30 سنتيمتراً، والتقاطع مع كابلات القدرة يكون بزاوية قائمة لا بالتوازي.

ثانياً، نوع الكابل. كابل شبكة عادي غير مدرّع يعمل أحياناً لأشهر ثم يبدأ في الفشل مع ارتفاع الحرارة. الاستخدام الصحيح كابل مدرّع مع تأريض الدرع من طرف واحد فقط، وتأريض الدرع من الطرفين يخلق مساراً للتيار الدائر ويزيد المشكلة.

ثالثاً، ترتيب أطراف الموصل. توزيع الأسنان داخل موصل RJ45 يختلف بين مصنّعي البطاريات والإنفرترات، فكابل شبكة جاهز من السوق لا يطابق بالضرورة ما يحتاجه الطرفان. الاعتماد على جدول الأطراف في دليل الطرفين أساسي، ويفضّل تجهيز الكابل في الموقع وفحصه.

رابعاً، مقاومة الإنهاء. شبكة CAN تحتاج مقاومة إنهاء 120 أوم عند طرفي الخط. في الحزم المتوازية تُوضع المقاومة على أول حزمة وآخر حزمة، ونسيانها ينتج اتصالاً متقطعاً يظهر ويختفي مع الحرارة.

خامساً، البروتوكول والعنونة. قائمة الإنفرتر تحتوي على اختيار لبروتوكول البطارية، واختيار البروتوكول الخطأ ينتج اتصالاً صامتاً. في التوصيل المتوازي تُضبط عناوين الحزم بمفاتيح DIP، وحزمة واحدة تعمل كرئيسة. تكرار عنوان أو اختلاف إصدار البرنامج الثابت بين الحزم يسبب فقداناً متقطعاً يصعب تتبعه.

الإجراء الوقائي الذي ننصح به في كل تسليم: ضبط ملف الجهد الاحتياطي داخل الإنفرتر على قيم محافظة تناسب كيمياء LiFePO4، بحيث لا يتحول فقدان الاتصال إلى شحن زائد. لحزمة 16 خلية على التوالي يكون جهد الشحن في حدود 55.2 فولت والتعويم قرب 54.4 فولت كمثال إرشادي، والقيمة النهائية تؤخذ من مواصفة المصنّع لا من قاعدة عامة. راجع أيضاً [أعطال الإنفرتر الشمسي](/blog/solar-inverter-faults/) لأن جزءاً من رسائل الخطأ يظهر على الإنفرتر وسببه في جانب البطارية.

## اختلال توازن الخلايا والحرارة: عطلان يتراكمان ببطء

اختلال التوازن هو أكثر الأعطال خداعاً لأنه لا يظهر دفعة واحدة. الحزمة تعمل أشهراً ثم تبدأ في الفصل عند نهاية الشحن فقط، لأن خلية واحدة تصل إلى حدها الأعلى قبل البقية. القياس العملي هو فرق الجهد بين أعلى خلية وأدناها. في حزمة سليمة يبقى الفرق في السكون تحت 50 ملي فولت تقريباً، وتجاوز 200 إلى 300 ملي فولت عند نهاية الشحن مؤشر واضح على اختلال.

الـ BMS يوازن الخلايا بتيار صغير، غالباً بين 30 و200 ملي أمبير في الأنظمة السلبية الشائعة. هذا التيار يحتاج وقتاً طويلاً عند حالة شحن مرتفعة كي يعمل، ولذلك فالحزمة التي تعمل دائماً بين 40% و80% ولا تُشحن بالكامل قد لا توازن نفسها أبداً. المعالجة الأولى ليست فك الحزمة، بل تنفيذ دورات شحن كاملة متتالية مع فترة امتصاص كافية ومراقبة تقارب الجهود.

إذا استمر الفرق بعد عدة دورات كاملة، فالمرجّح خلية أو وحدة ضعيفة فعلياً. استبدال خلية داخل حزمة ليثيوم عمل متخصص يتطلب خلايا مطابقة في السعة والمقاومة الداخلية، وأدوات ربط بعزم محدد، ومهندساً مؤهلاً وفصلاً آمناً للتيار المستمر. تيار الخطأ في هذه الحزم عالٍ ولا يحتمل الارتجال، والعمل يحتاج نافذة إيقاف مخطط لها لا محاولة سريعة أثناء التشغيل.

الحرارة عامل ثانٍ يتراكم في المناخ السوداني. أغلب حزم LiFePO4 تبدأ في خفض تيار الشحن عند اقتراب حرارة الخلايا من 45 إلى 50 درجة مئوية، وتفصل عند حدود أعلى يحددها المصنّع. الحزمة الموضوعة في حاوية معدنية أو غرفة مغلقة بلا تهوية تتجاوز هذه الحدود ظهراً حتى لو كانت حرارة الظل خارجها أقل بعشر درجات. النتيجة انخفاض في القدرة على التخزين خلال أفضل ساعات الإنتاج الشمسي.

المعالجة هندسية بحتة: تظليل الغلاف، تهوية طبيعية أو قسرية، ترك خلوص لا يقل عن 20 إلى 30 سنتيمتراً حول الحزمة، وعدم وضع البطارية في نفس الصندوق المغلق مع الإنفرتر لأنه مصدر حرارة إضافي. الغبار عامل مساعد لأنه يسد فتحات التهوية ويرفع الحرارة تدريجياً، وهو نفس السبب الذي يجعل تنظيف الألواح البند المتكرر الأكبر في عقود الصيانة. تفاصيل هذه الفروق الكيميائية والتشغيلية مشروحة في [الليثيوم مقابل بطاريات الرصاص](/blog/lithium-vs-lead-batteries/).

## حالتان من الميدان بأرقام بالدولار

الحالة الأولى: عيادة بـ 40 سريراً تعمل بورديتين في بورتسودان، حزمتان ليثيوم بسعة 10 كيلوواط ساعة لكل منهما مع إنفرتر هجين 8 كيلوواط. الشكوى كانت فصلاً ليلياً متكرراً وشحناً غير مكتمل نهاراً. أظهر السجل فقدان اتصال متكرراً يبدأ بعد الظهر، ثم فصلاً جهدياً. السبب: كابل اتصال غير مدرّع داخل ماسورة مشتركة مع كابل تيار متردد، وغياب مقاومة الإنهاء على الحزمة الثانية. الإصلاح كان تجهيز كابل مدرّع بترتيب أطراف صحيح، وإعادة توجيه المسار، وتركيب مقاومة إنهاء، وضبط الملف الاحتياطي في الإنفرتر. تكلفة القطع أقل من 60 دولاراً، والعمل نصف يوم مهندس. البديل الذي كان مطروحاً قبل التشخيص هو استبدال حزمة كاملة بسعة 10 كيلوواط ساعة، وهي ضمن نطاق مسح السوق في أغسطس 2026 بين 1,400 و1,900 دولار، أي إنفاق بلا داعٍ يفوق تكلفة الإصلاح بأكثر من عشرين ضعفاً.

الحالة الثانية: مطحنة سمسم على أطراف مدينة في ولاية القضارف، بنك تخزين 20 كيلوواط ساعة مركّب داخل حاوية معدنية بجوار غرفة المعدات. في موسم الحصاد كانت الحزم تتوقف عن قبول الشحن قرب منتصف النهار ثم تعود بعد العصر. قياس حرارة سطح الخلايا ظهراً أعطى 51 درجة مئوية بينما حرارة الظل خارج الحاوية 43. لم يكن هناك عطل في الخلايا: الـ BMS كان يخفض تيار الشحن ثم يفصل حرارياً. الحل المقترح كان تظليل الحاوية وفتح تهوية علوية وسفلية مع مروحة استخلاص، بتكلفة تقديرية بين 400 و700 دولار حسب التنفيذ. البديل، وهو استبدال البنك بالكامل، يقع بين 2,800 و3,800 دولار وفق نطاقات المسح، ولم يكن ليعالج السبب لأن الحزمة الجديدة كانت ستتعرض لنفس الحرارة.

المشترك بين الحالتين أن الفاتورة الكبيرة كانت ستُدفع مقابل تشخيص خاطئ. القاعدة أن تُستبعد أسباب التركيب والبيئة والإعدادات قبل الحكم على الخلايا. [احجز زيارة موقع](/#contact) قبل اعتماد أي قرار استبدال، فقياس نصف يوم أرخص من حزمة.

## تشخيص ميداني في 30 دقيقة، ومتى تستبدل الحزمة

فريق الموقع يستطيع تنفيذ هذه الخطوات بأمان دون فتح الحزمة: تسجيل الكود الظاهر ووقته، سحب سجل الأحداث عبر تطبيق المصنّع أو منفذ المراقبة، قراءة أعلى وأدنى جهد خلية وحالة الشحن، قياس حرارة الحزمة في وقت الذروة، فحص مسار كابل الاتصال بصرياً، ومراجعة إعداد بروتوكول البطارية في قائمة الإنفرتر. تصوير إعدادات مفاتيح DIP وتسجيل إصدار البرنامج الثابت لكل حزمة يختصر وقت المهندس لاحقاً.

ما لا يُنفَّذ إلا بمهندس مؤهل وبنافذة إيقاف: فتح غلاف الحزمة، قياس الخلايا داخلياً، إعادة شد الأطراف، اختبار السعة تحت حِمل، أو أي عمل قرب قضبان التوصيل. تيار الخطأ في التيار المستمر لا ينقطع من تلقاء نفسه كما في التيار المتردد، ويحتاج عزلاً صحيحاً ومعدات وقاية.

قرار الاستبدال يصبح منطقياً في ثلاث حالات: هبوط السعة المقاسة تحت 70 إلى 80% من الاسمية مع بقاء الحزمة داخل عمرها المفترض، أو خلل داخلي في لوحة الـ BMS نفسها لا تتوفر له قطعة بديلة، أو تكرار الفصل الجهدي بعد استنفاد المعالجات السابقة. عند هذه النقطة يبقى الضمان هو الورقة الأهم، ولذلك يجب تسجيل تاريخ التركيب والرقم التسلسلي وسجل الأعطال منذ اليوم الأول.

من ناحية التكلفة، تراجعت أسعار الليثيوم بشكل ملموس: حزمة LiFePO4 بسعة 10 كيلوواط ساعة كانت قرب 1,520 دولاراً في يناير 2026 مقابل نحو 3,000 دولار في 2023. نطاقات مسح السوق في أغسطس 2026 هي 750 إلى 1,100 دولار لسعة 5 كيلوواط ساعة، و1,400 إلى 1,900 دولار لسعة 10 كيلوواط ساعة، و2,100 إلى 2,900 دولار لسعة 15 إلى 16 كيلوواط ساعة. هذه نطاقات مسح سوق وليست عرض سعر من الشركة، والرقم النهائي يأتي من زيارة موقع وعرض فني مكتوب. الأسعار تُذكر بالدولار لأن تقلّب الجنيه يجعل أي رقم بالعملة المحلية بلا معنى بعد أسابيع، والتفاصيل الكاملة في [دليل الأسعار](/solar-prices-sudan/) وفي [تكلفة استبدال البطاريات](/blog/battery-replacement-cost/).

نقطة تنظيمية تخص الشراء: استيراد المعدات الشمسية المستعملة محظور تماماً في السودان بقرار الجهة المنظمة، وهو ما أوضحه الجهاز الفني للتنظيم والرقابة على الكهرباء في يوليو 2026 ضمن توضيحه أن لا ضرائب جديدة وأن رسم الفحص الفني قديم ([المصدر](https://blog.mutajadidah.tech/blog/new-solar-energy-taxes-in-sudan)). عملياً هذا يعني أن حزمة ليثيوم مستعملة معروضة بسعر مغرٍ ليست خياراً قانونياً، وهي أصلاً خيار سيئ فنياً لأن تاريخ دوراتها الحرارية مجهول. المراجع الفنية العامة حول موثوقية أنظمة التخزين متاحة لدى المختبر الوطني للطاقة المتجددة ([NREL](https://www.nrel.gov/)) لمن يريد التوسع في منهجيات اختبار الأداء.

الاستثمار الأذكى في هذا الجانب هو عقد صيانة يشمل قراءة دورية لسجل الـ BMS وفحص حرارة الحزمة، وتكلفته السنوية تقع بين 150 و600 دولار حسب حجم المنظومة، أي أقل من ثمن حزمة واحدة يجري استبدالها بلا سبب. تفاصيل نطاق العمل في صفحة [صيانة الأنظمة الشمسية](/solar-maintenance/) وخيارات التخزين في [الأنظمة الهجينة والبطاريات](/hybrid-solar-batteries/).

للحصول على تقييم مكتوب لحالة حزمتك يتضمن قراءة السجل وقياس التوازن والحرارة وتوصية واضحة بالإصلاح أو الاستبدال، [اطلب عرضاً فنياً](/#contact) أو اتصل على [+249 90 560 1031](tel:+249905601031).

**ملاحظة على الأرقام:** النطاقات في هذا المقال تصف السوق العام بماركات اقتصادية متفاوتة المصدر. توريد وتركيب معدات الفئة الأولى بضمان مصنّع وشهادات مطابقة يقع أعلى من ذلك في القدرات الصغيرة: نحو 105-155 دولاراً للوح 580-650 واط، و1,080-1,290 دولار لإنفرتر هجين 6 كيلوواط، و1,760-2,100 دولار لبطارية ليثيوم 10.2 كيلوواط ساعة، و4,200-5,400 دولار لمنظومة 5 كيلوواط مركّبة بالكامل. في القدرات الكبيرة يضيق الفارق ثم ينقلب لصالح الفئة الأولى. الجداول الكاملة بالعمودين في [دليل أسعار الطاقة الشمسية في السودان](/solar-prices-sudan/).

## الأسئلة الشائعة

### هل يحل فصل البطارية وإعادة توصيلها مشكلة الفصل المتكرر؟

إعادة التشغيل تمسح حالة الخطأ الحالية لكنها لا تعالج سببها، وستتكرر الحالة عند تكرار الظرف نفسه. الاستثناء الوحيد المفيد هو أن إعادة التشغيل تتيح لك مراقبة السلوك من نقطة بداية معروفة أثناء التشخيص. قبل أي إعادة تشغيل احفظ سجل الأحداث، لأن بعض الطرازات تحد من عدد السجلات المخزّنة. أي فصل أو توصيل يتم بالترتيب الصحيح للقواطع وبإشراف فني مؤهل.

### الإنفرتر يعرض فقدان اتصال مع BMS لكن المنظومة تعمل، هل أؤجل الإصلاح؟

لا ينبغي تأجيله. عند فقدان الاتصال يفقد الإنفرتر حدود الشحن والتفريغ التي يرسلها الـ BMS، ويعمل بملف جهد افتراضي قد لا يناسب كيمياء الحزمة. النتيجة المحتملة شحن يتجاوز الحد أو تفريغ أعمق مما ينبغي، وكلاهما يقصّر العمر الفعلي للخلايا. المعالجة عادة رخيصة وتقتصر على الكابل والبروتوكول ومقاومة الإنهاء.

### كم تكلفة استبدال حزمة ليثيوم بسعة 10 كيلوواط ساعة اليوم؟

نطاق مسح السوق في أغسطس 2026 بين 1,400 و1,900 دولار للحزمة، والطرف الأدنى يخص الشراء بالجملة عبر بورتسودان والأعلى يخص البيع بالتجزئة في الداخل. هذه أسعار معدات فقط ولا تشمل التركيب أو إعادة ضبط الإعدادات أو الكابلات. الإعفاء الجمركي الكامل الذي أعلنته الجمارك في أغسطس 2026 للأنظمة الشمسية قد يخفض الأسعار، لكن الأثر الفعلي يعتمد على تمرير التجار له. الرقم النهائي لموقعك يأتي من زيارة موقع وعرض فني مكتوب.

### هل يمكن توصيل حزمة جديدة مع حزمة قديمة على نفس الإنفرتر؟

ممكن فنياً بشروط، وغير منصوح به في أغلب الحالات. الشرطان الأساسيان هما تطابق الطراز والبروتوكول وإصدار البرنامج الثابت، وتقارب جهد الحزمتين قبل إغلاق القاطع بفارق صغير جداً يُقاس أولاً بجهاز. حتى مع استيفاء الشروط ستحدد الحزمة الأضعف سلوك المجموعة، وقد تظهر أخطاء عنونة واتصال بين وحدات مختلفة الأعمار. القرار السليم يُبنى على اختبار سعة للحزمة القديمة أولاً.
