---
title: "اختبارات استلام المحطة الشمسية: مقاومة العزل ومنحنى IV والتصوير الحراري قبل الدفعة الأخيرة"
navTitle: "اختبارات استلام المحطة"
metaTitle: "اختبارات استلام المحطة الشمسية قبل الدفعة الأخيرة: دليل فني"
metaDescription: "مقاومة العزل ومنحنى IV والتصوير الحراري: ما الذي يجب أن تطلبه في اختبارات استلام المحطة الشمسية قبل صرف الدفعة الأخيرة، وحدود القبول وتكلفة الاختبار بالدولار."
primaryKeyword: "اختبارات استلام المحطة الشمسية"
secondaryKeywords: "اختبار مقاومة العزل للألواح الشمسية, قياس منحنى IV للمصفوفة الشمسية, التصوير الحراري للألواح الشمسية, محضر استلام المحطة الشمسية, اختبارات التشغيل التجريبي للطاقة الشمسية"
publishedDate: "2026-08-29"
tag: "الطاقة الشمسية"
subtitle: "يطلب المقاول الدفعة الأخيرة، والمحطة تعمل، والشاشة تعرض إنتاجاً. لا شيء في هذا المشهد يثبت أن المصفوفة تسلّم القدرة المتعاقد عليها، ولا أن عزل كابلات التيار المستمر سيصمد أمام أول موسم رطوبة أو أول..."
canonical: "https://shamsalnil.com/blog/solar-commissioning-tests/"
faq:
  - question: "هل يمكن إجراء اختبارات الاستلام على محطة تعمل بالفعل منذ أشهر؟"
    answer: "نعم، ويُنصح بها إن لم تُجرَ في وقتها، لكن قيمتها التعاقدية تقل بعد صرف الدفعة الأخيرة. القياس على محطة عاملة يعطيك خط أساس مرجعياً لأدائها الحالي ويكشف الأعطال القائمة، غير أنه لم يعد قادراً على التمييز بين عيب تركيب أصلي وتدهور بالاستعمال. إذا كان النظام ما زال داخل فترة الضمان فأجرِ الاختبار الآن ووثّقه، لأن الضمان يُطالَب به بأرقام لا بشكوى عامة."
  - question: "ما الحد الأدنى المقبول لقراءة مقاومة العزل؟"
    answer: "للأنظمة حتى 120 فولت الحد 0.5 ميغا أوم عند جهد اختبار 250 فولت، ولما فوق ذلك 1 ميغا أوم عند 500 أو 1000 فولت حسب جهد النظام. هذه حدود دنيا للقبول لا أهداف؛ التركيب الجديد السليم يعطي عادة عشرات الميغا أومات في الظروف الجافة. القراءة القريبة من الحد الأدنى ليست نجاحاً بل إنذار مبكر، خصوصاً في المواقع الساحلية عالية الرطوبة."
  - question: "هل التصوير بكاميرا حرارية رخيصة أو ملحق هاتف كافٍ للاستلام؟"
    answer: "للصيانة الدورية والكشف السريع نعم، وللاستلام التعاقدي لا. الاستلام يحتاج كاميرا بحساسية حرارية 0.1 كلفن أو أفضل، بعدسة مناسبة لمسافة التصوير وضبط انبعاثية صحيح، وتقريراً يوثّق شدة الإشعاع وسرعة الرياح ووقت التصوير لكل صورة. الصورة بلا هذه المعطيات لا يمكن الاحتجاج بها أمام مورّد أو شركة تأمين."
  - question: "ما نسبة الدفعة التي يجب حجزها حتى اجتياز الاختبارات؟"
    answer: "الممارسة الشائعة في المشاريع التجارية هي 5% إلى 10% من قيمة العقد، تُصرف بعد اجتياز الاختبارات وإغلاق قائمة الملاحظات. النسبة الأنسب تعتمد على حجم المحطة وطول فترة التشغيل التجريبي المتفق عليها وطبيعة المنشأة. الأهم من النسبة أن يحدد العقد معايير القبول الرقمية مسبقاً ومن يتحمل تكلفة إعادة الاختبار عند الرسوب، وإلا تحوّل الحجز إلى نزاع مفتوح بلا مرجع."
---
يطلب المقاول الدفعة الأخيرة، والمحطة تعمل، والشاشة تعرض إنتاجاً. لا شيء في هذا المشهد يثبت أن المصفوفة تسلّم القدرة المتعاقد عليها، ولا أن عزل كابلات التيار المستمر سيصمد أمام أول موسم رطوبة أو أول عاصفة ترابية. اختبارات استلام المحطة الشمسية هي الحد الفاصل بين "تعمل" و"تعمل بالمواصفة"، وهي المبرر الفني الوحيد لربط جزء من قيمة العقد بأرقام مقاسة بدل انطباع بصري.

الفارق ليس نظرياً. مصفوفة بقدرة 100 kWp تعمل بأقل من المتوقع بنسبة 8% بسبب سلسلة معطوبة أو وصلة رديئة تفقدك نحو 13,000 kWh في السنة. إذا كان البديل مولد ديزل تتراوح كلفة الكيلوواط ساعة منه بين 0.30 و0.45 دولار حسب سعر الوقود وساعات التشغيل، فأنت أمام خسارة سنوية تقديرية بين 3,900 و5,850 دولاراً، تستمر طوال عمر المحطة إن لم تُكتشف في يوم الاستلام.

ثلاثة اختبارات تشكّل العمود الفقري لأي بروتوكول استلام جاد: قياس مقاومة العزل، وتتبع منحنى الجهد والتيار (IV)، والتصوير الحراري. ميزتها أنها تنتج أرقاماً وصوراً مؤرخة يصعب تجميلها، ويمكن الرجوع إليها بعد سنتين عند أول نزاع على الضمان.

## لماذا تُربط الدفعة الأخيرة باختبارات الاستلام لا بتشغيل تجريبي عابر

العقد المكتوب جيداً يفصل بين ثلاث لحظات مختلفة: اكتمال التركيب، والتشغيل التجريبي، والاستلام النهائي. اكتمال التركيب يعني أن المعدات في مكانها. التشغيل التجريبي يعني أن النظام يعمل تحت حمل حقيقي لفترة متفق عليها. الاستلام النهائي يعني أن نتائج القياس مطابقة للمواصفة الموقّعة.

الممارسة الشائعة في المشاريع التجارية هي حجز 5% إلى 10% من قيمة العقد كضمان أداء، لا تُصرف إلا بعد اجتياز الاختبارات ومعالجة قائمة الملاحظات. على محطة نهارية بقدرة 100 kWp تكلفتها المركبة بين 35,000 و60,000 دولار حسب مسح السوق في أغسطس 2026، يعني ذلك حجز 3,500 إلى 6,000 دولار. هذا المبلغ هو أداة التفاوض الوحيدة المتبقية بيدك بعد أن يغادر فريق التركيب الموقع.

نقطة أخرى يهملها كثيرون: من يدفع تكلفة إعادة الاختبار إذا رسبت المحطة؟ اكتبها في العقد. إعادة اختبار سلسلة واحدة رخيصة، أما إعادة تعبئة الموقع بفريق ومعدات قياس بعد أسبوعين فليست كذلك.

ولا تقبل عبارة "تم التشغيل بنجاح" في محضر الاستلام. المحضر الذي لا يحمل جهد دائرة مفتوحة لكل سلسلة، وقراءة مقاومة عزل، وقدرة مقاسة مصححة، لا يصلح مستنداً مرجعياً عند الخلاف. راجع أيضاً البنود التي يجب أن تكون قد وردت في العرض أصلاً في دليل [اختيار مقاول الطاقة الشمسية](/blog/solar-contractor-checklist/).

إذا كنت على وشك توقيع محضر استلام لمحطة تجارية أو زراعية، [اطلب عرضاً فنياً](/#contact) يتضمن بروتوكول اختبارات مكتوباً بحدود قبول رقمية، أو [احجز زيارة موقع](/#contact) لمراجعة ما نُفّذ فعلاً قبل صرف الدفعة.

## ما الذي تغطيه اختبارات استلام المحطة الشمسية فعلياً

المرجع الدولي المعتمد في هذا الباب هو سلسلة IEC 62446 الصادرة عن [اللجنة الكهروتقنية الدولية](https://www.iec.ch/)، وهي التي تحدد ما يُفحص وكيف يُوثّق. تنقسم الاختبارات عملياً إلى مستويين.

المستوى الأول إلزامي في كل محطة، مهما صغرت: فحص بصري للتركيب والهيكل ومسارات الكابلات، واختبار استمرارية موصلات التأريض والربط المتساوي الجهد، والتحقق من القطبية، وقياس جهد الدائرة المفتوحة لكل سلسلة، وقياس تيار القصر أو تيار التشغيل، وقياس مقاومة العزل، ثم اختبار وظيفي للعاكس وأجهزة الفصل والحماية.

المستوى الثاني يُطلب في المحطات التجارية والصناعية وكل ما تجاوز بضع عشرات من الكيلوواطات: تتبع منحنى IV، والتصوير الحراري. هذان الاثنان يكشفان ما لا يظهر في قراءة الجهد وحدها، وهما ما يفرّق بين استلام شكلي واستلام هندسي.

على محطات ضخ المياه يُضاف اختبار وظيفي خاص: تدفق مقاس فعلياً عند رأس ضخ معلوم وفي ساعة إشعاع معلومة، وتجربة حماية الجفاف، وتجربة إعادة التشغيل التلقائي بعد مرور سحابة. التدفق يعتمد على رأس الضخ الكلي وعلى شدة الإشعاع لحظة القياس، فلا معنى لرقم تدفق بلا هذين المعطيين.

## مقاومة العزل: الاختبار الذي يمنع عطباً لن تراه قادماً

مقاومة العزل تقيس مدى إحكام عزل الدارة عن الأرض. القيمة المنخفضة تعني مساراً للتسرب: جرح في غلاف كابل عند حافة حادة، أو رطوبة داخل صندوق توصيل، أو وصلة MC4 غير محكمة، أو دخول تراب مبلل إلى قاعدة الهيكل.

الطريقة المعتمدة تستخدم جهاز قياس عزل (ميغاأوميتر) بجهد اختبار يُختار حسب جهد النظام. للأنظمة حتى 120 فولت يكون جهد الاختبار 250 فولت والحد الأدنى المقبول 0.5 ميغا أوم. لما فوق ذلك وحتى 500 فولت يكون جهد الاختبار 500 فولت والحد الأدنى 1 ميغا أوم. وللأنظمة التي يتجاوز جهدها 500 فولت يكون الاختبار عند 1000 فولت والحد الأدنى 1 ميغا أوم.

القراءة تتأثر بالرطوبة ودرجة الحرارة بشدة. في المواقع الساحلية مثل بورتسودان، سلسلة تعطي 20 ميغا أوم ظهراً قد تنزل إلى أقل من 1 ميغا أوم في الصباح الباكر أو بعد ليلة رطبة. لذلك تُقاس المصفوفة مرتين على الأقل، مرة في ظروف جافة ومرة في أسوأ ظروف رطوبة متاحة، وتُسجّل درجة الحرارة والرطوبة مع كل قراءة.

هذا اختبار على دارة تيار مستمر حيّة، ويحتاج فصل المصفوفة عن العاكس وإجراءات عزل وتأمين، ومهندساً مؤهلاً بمعدة معايرة. لا يُجرى أثناء المطر ولا على مصفوفة مبتلة يقف عليها أحد.

في حالة ميدانية، عيادة بسعة 40 سريراً تعمل بوردتين في مدينة ساحلية كانت تستلم نظاماً ثلاثي الطور بقدرة 20 kW مع تخزين ليثيوم 40 kWh. أعطت خمس عشرة سلسلة قراءات فوق 10 ميغا أوم، وأعطت سلسلة واحدة 0.35 ميغا أوم عند 500 فولت في قياس الصباح. التتبع أظهر غلاف كابل مجروحاً عند حافة صاج غير مسنّمة أسفل الحاجز السطحي. الإصلاح كلّف مواد بأقل من 40 دولاراً ونصف يوم عمل قبل التوصيل النهائي.

لو مرّت تلك السلسلة إلى التشغيل لكان المسار المرجّح تسرباً متزايداً مع الرطوبة، ثم فصلاً متكرراً للعاكس على خطأ عزل، مع احتمال تلف مدخل التيار المستمر. استبدال عاكس هجين ثلاثي الطور من فئة 10 إلى 12 kW يتراوح بين 1,100 و1,900 دولار حسب مسح السوق في أغسطس 2026، وهذا قبل حساب ساعات توقف في منشأة صحية.

## منحنى IV: مقارنة ما تنتجه المصفوفة بما تعد به لوحة البيانات

جهاز تتبع منحنى IV يمسح السلسلة من دائرة القصر إلى الدائرة المفتوحة خلال جزء من الثانية، فيعطيك التيار والجهد عند كل نقطة، ومنها القدرة العظمى الفعلية. القيمة المقاسة تُصحَّح إلى الظروف القياسية باستخدام قراءة خلية مرجعية ومجس حرارة ملتصق بظهر اللوح، وفق منهجية IEC 60891. بلا هذين المستشعرين يكون الرقم بلا معنى.

شكل المنحنى نفسه تشخيص. الدرجة أو "السلّم" في المنحنى تعني عادة دايود تجاوز يعمل بسبب تظليل جزئي أو خلية متصدعة أو عدم تطابق داخل السلسلة. الميل المائل قرب نقطة الدائرة المفتوحة يشير إلى مقاومة توالٍ عالية، ومصدرها في أغلب الحالات وصلة مضغوطة بشكل رديء أو قابس غير متجانس، وهو ما فصّلناه في [أعطال وصلات MC4](/blog/mc4-connector-failures/). أما الميل عند جهة تيار القصر فيشير إلى مقاومة تسريب أو تدهور مبكر، وانخفاض التيار وحده مع بقاء الجهد سليماً يعني غالباً اتساخاً أو تظليلاً.

معيار القبول العملي: القدرة المقاسة بعد التصحيح لا تقل عن اللوحة الاسمية بأكثر من 5%، مع احتساب عدم يقين الجهاز الذي يتراوح عادة بين 3% و5% في القياس الميداني. أي سلسلة تنحرف عن متوسط أخواتها بأكثر من 3% تستحق فحصاً، حتى لو بقيت داخل الحد العام.

في حالة ميدانية ثانية، معصرة سمسم على أطراف مدينة كانت تستلم محطة نهارية بقدرة 100 kWp موزعة على 16 سلسلة بقيمة عقد قاربت 45,000 دولار. أعطت سلستان قدرة أقل من المتوسط بنحو 9% بعد التصحيح، وأظهر المنحنى درجة واضحة في إحداهما وميلاً غير طبيعي قرب الدائرة المفتوحة في الأخرى. السبب كان لوحاً بخلايا متصدعة من سوء المناولة، وقابساً مضغوطاً بأداة غير مطابقة.

بحساب الإنتاج، هذا الفارق يعادل نحو 13,000 kWh سنوياً على مستوى المحطة لو تُرك، أي ما بين 3,900 و5,850 دولاراً من الوقود المتجنب سنوياً بحسب الافتراض أعلاه. المبلغ المحجوز كضمان أداء، 10% أي 4,500 دولار، كان كافياً لإجبار المقاول على الاستبدال قبل الصرف. الاختبار نفسه استغرق يومين.

لمقارنة ما تدفعه مقابل المعدات نفسها قبل أن تتفاوض على أي بند إصلاح، راجع [دليل أسعار الطاقة الشمسية في السودان](/solar-prices-sudan/).

## التصوير الحراري: شروط القياس أهم من الكاميرا

التصوير الحراري يكشف ما يسخن أكثر من جيرانه. الشرط الأول ليس الكاميرا بل الظروف: إشعاع لا يقل عن 600 W/m2 وسماء مستقرة ورياح خفيفة، لأن الرياح تبرّد السطح وتخفي الشذوذ. زاوية التصوير يجب أن تبقى ضمن نطاق معقول بعيداً عن الانعكاس المباشر، والكاميرا يجب أن تكون بحساسية حرارية 0.1 كلفن أو أفضل وبعدسة مناسبة لمسافة التصوير.

أنماط الحرارة لها دلالات مختلفة. خلية واحدة ساخنة تعني عادة تصدعاً أو تظليلاً موضعياً أو خلية معيبة. مساحة ساخنة تغطي ثلث اللوح تعني دايود تجاوز يعمل. لوح كامل أدفأ من جيرانه بانتظام يعني غالباً سلسلة مفتوحة أو لوحاً معزولاً كهربائياً. صندوق توصيل ساخن عند طرف اللوح يعني وصلة داخلية معيبة، وهي حالة تستدعي الاستبدال لا الإصلاح.

ولا تقتصر الكاميرا على المصفوفة. صور صناديق الجمع والقواطع ومساند الفيوزات وأطراف البطاريات وأطراف التيار المتردد في لوحة التوزيع. الوصلة الرخوة في لوحة تيار متردد تسخن قبل أن تتلف، وهذه أرخص لحظة لاكتشافها. فرق حرارة يتجاوز 10 كلفن بين وصلتين متماثلتين تحت الحمل نفسه يستحق شدّاً بعزم موثّق وإعادة تصوير.

اثنتان من الملاحظات المهنية هنا. الأولى أن التصوير الحراري لا يغني عن منحنى IV: مصفوفة كاملة أقل من قدرتها بنسبة 6% قد لا تُظهر أي نقطة ساخنة. الثانية أن كاميرا الهاتف الحرارية الرخيصة مفيدة في الصيانة الدورية لا في الاستلام التعاقدي، لأن دقتها ودقة توثيقها لا تصمد في نزاع.

في حالة ميدانية ثالثة، مزرعة على النيل تستلم منظومة ري بمضخة 10 HP على مصفوفة قرابة 10 kWp بكلفة مركبة تقع في نطاق 5,500 إلى 9,000 دولار. كان التدفق مقبولاً في الاختبار الوظيفي، لكن التصوير الحراري أظهر صندوق توصيل بلوح واحد أدفأ من نظائره بفارق 21 كلفن. استُبدل اللوح ضمن الضمان قبل الاستلام. لو اكتُشف بعد ستة أشهر لكان النقاش عن مسؤولية الشحن والاستبدال أطول من عمر الموسم الزراعي.

| الاختبار | ما يكشفه | المعدة المطلوبة | شرط الإجراء | معيار القبول العملي |
|---|---|---|---|---|
| مقاومة العزل | تسرب أرضي، جرح في العازل، رطوبة داخل صندوق التوصيل، خطأ تأريض | جهاز قياس عزل معاير 250 أو 500 أو 1000 فولت | فصل المصفوفة عن العاكس، تسجيل الحرارة والرطوبة، تكرار القياس في ظرف رطب | 0.5 ميغا أوم حتى جهد نظام 120 فولت، و1 ميغا أوم لما فوق ذلك |
| منحنى IV | نقص قدرة، مقاومة توالٍ عالية، دايود تجاوز عامل، خلايا متصدعة، عدم تطابق السلاسل | جهاز تتبع IV مع خلية مرجعية ومجس حرارة اللوح | إشعاع 700 W/m2 فأكثر، سماء مستقرة، تصحيح القراءات للظروف القياسية | القدرة المصححة لا تقل عن الاسمية بأكثر من 5%، وتباين السلاسل دون 3% |
| التصوير الحراري | نقاط ساخنة، وصلات رخوة، صناديق توصيل معيبة، سلاسل مفتوحة، قواطع محمّلة | كاميرا حرارية بحساسية 0.1 كلفن أو أفضل بعدسة مناسبة | إشعاع 600 W/m2 فأكثر، رياح خفيفة، تجنب زوايا الانعكاس | لا فرق يتجاوز 10 كلفن بين عناصر متماثلة، وتوثيق كل شذوذ بصورة مؤرخة |

## حزمة التسليم: ماذا تكلف اختبارات استلام المحطة الشمسية وكم تستغرق

ما يصلك في يوم الاستلام يجب أن يكون ملفاً لا مصافحة. الحد الأدنى: مخطط أحادي الخط مطابق للمنفذ، وجداول اختبار لكل سلسلة تحمل جهد الدائرة المفتوحة والتيار ومقاومة العزل وتاريخ القياس واسم الجهاز ورقم شهادة معايرته، وتقرير منحنى IV بالمنحنيات نفسها، وتقرير تصوير حراري بصور مؤرخة، وسجل عزوم الشد للوصلات الرئيسية، وقياس مقاومة التأريض.

يضاف إلى ذلك أوراق البيانات الفنية والأرقام التسلسلية لكل لوح وعاكس وبطارية، وشهادات الضمان باسم المالك لا باسم المقاول، وبيانات الدخول إلى نظام المراقبة، ودليل التشغيل والصيانة، وقائمة قطع الغيار الموصى بها بمدد توريدها. تفاصيل ما يجب أن ينص عليه الضمان مشروحة في [شروط ضمان النظام الشمسي](/blog/solar-warranty-terms/).

الأرقام التسلسلية ليست تفصيلاً إدارياً. منذ يوليو 2026 صار استيراد معدات الطاقة الشمسية المستعملة ممنوعاً تماماً في السودان، ووضّح الجهاز الفني للتنظيم والرقابة على الكهرباء أنه لا توجد ضرائب أو رسوم جمركية جديدة وأن رسم الفحص الفني قديم ورمزي مقارنة بسعر اللوح، ثم أعلنت الجمارك في 4 أغسطس 2026 إعفاءً جمركياً كاملاً للأنظمة الشمسية الكاملة. عملياً، هذا يجعل مطابقة الأرقام التسلسلية وتواريخ التصنيع وشهادات المنشأ جزءاً من الاستلام لا من الروتين.

أما التكلفة، وهي تقديرات لا عروض أسعار: جهاز قياس عزل مهني بين 200 و600 دولار، وكاميرا حرارية بمواصفة مقبولة بين 800 و4,000 دولار، وجهاز تتبع منحنى IV بين 3,000 و9,000 دولار، ولهذا يُستأجر أو يُطلب من طرف ثالث بدل شرائه. حزمة اختبارات استلام كاملة ينفذها طرف مستقل لمحطة بين 50 و100 kWp تقع تقديرياً بين 400 و900 دولار، أي أقل من 2% من قيمة المحطة، ودون تكلفة استبدال عاكس واحد.

الزمن المتوقع: يوم عمل واحد لمحطة حتى 50 kWp، ويومان إلى ثلاثة لمحطة 100 kWp بعدد سلاسل كبير، لأن منحنى IV والتصوير الحراري يحتاجان نافذة إشعاع محددة في منتصف النهار ولا يمكن ضغطهما. الأسعار هنا مبنية على مسح السوق في أغسطس 2026 وتُذكر بالدولار لأن تقلب الجنيه يجعل أي تسعير محلي بلا معنى بعد أسبوع، والرقم النهائي يأتي من زيارة موقع وعرض فني مكتوب.

بعد الاستلام يبدأ ملف مختلف تماماً: جدول تنظيف وفحص دوري وقياس مرجعي سنوي يُقارن بأرقام يوم الاستلام. هذا ما يجعل بيانات الاستلام ذات قيمة على المدى الطويل، وهو أساس أي [عقد صيانة للأنظمة الشمسية](/solar-maintenance/) جاد. وللمنشآت التي ما تزال في مرحلة التصميم، تبدأ الاختبارات فعلياً من كتابة المواصفة في [أنظمة الطاقة الشمسية للمنشآت والمصانع](/solar-systems-businesses/).

بيانات المرجعية والأداء طويل الأمد لتقنيات الألواح متاحة عبر منشورات [المختبر الوطني الأمريكي للطاقة المتجددة](https://www.nrel.gov/) لمن يريد مقارنة معدلات التدهور المتوقعة بما يقيسه لاحقاً.

للحصول على بروتوكول اختبارات مكتوب لمحطتك، بحدود قبول رقمية ونموذج محضر استلام، [اطلب عرضاً فنياً](/#contact) أو اتصل على [+249 90 560 1031](tel:+249905601031) لترتيب زيارة موقع.

**ملاحظة على الأرقام:** النطاقات في هذا المقال تصف السوق العام بماركات اقتصادية متفاوتة المصدر. توريد وتركيب معدات الفئة الأولى بضمان مصنّع وشهادات مطابقة يقع أعلى من ذلك في القدرات الصغيرة: نحو 105-155 دولاراً للوح 580-650 واط، و1,080-1,290 دولار لإنفرتر هجين 6 كيلوواط، و1,760-2,100 دولار لبطارية ليثيوم 10.2 كيلوواط ساعة، و4,200-5,400 دولار لمنظومة 5 كيلوواط مركّبة بالكامل. في القدرات الكبيرة يضيق الفارق ثم ينقلب لصالح الفئة الأولى. الجداول الكاملة بالعمودين في [دليل أسعار الطاقة الشمسية في السودان](/solar-prices-sudan/).

## الأسئلة الشائعة

### هل يمكن إجراء اختبارات الاستلام على محطة تعمل بالفعل منذ أشهر؟

نعم، ويُنصح بها إن لم تُجرَ في وقتها، لكن قيمتها التعاقدية تقل بعد صرف الدفعة الأخيرة. القياس على محطة عاملة يعطيك خط أساس مرجعياً لأدائها الحالي ويكشف الأعطال القائمة، غير أنه لم يعد قادراً على التمييز بين عيب تركيب أصلي وتدهور بالاستعمال. إذا كان النظام ما زال داخل فترة الضمان فأجرِ الاختبار الآن ووثّقه، لأن الضمان يُطالَب به بأرقام لا بشكوى عامة.

### ما الحد الأدنى المقبول لقراءة مقاومة العزل؟

للأنظمة حتى 120 فولت الحد 0.5 ميغا أوم عند جهد اختبار 250 فولت، ولما فوق ذلك 1 ميغا أوم عند 500 أو 1000 فولت حسب جهد النظام. هذه حدود دنيا للقبول لا أهداف؛ التركيب الجديد السليم يعطي عادة عشرات الميغا أومات في الظروف الجافة. القراءة القريبة من الحد الأدنى ليست نجاحاً بل إنذار مبكر، خصوصاً في المواقع الساحلية عالية الرطوبة.

### هل التصوير بكاميرا حرارية رخيصة أو ملحق هاتف كافٍ للاستلام؟

للصيانة الدورية والكشف السريع نعم، وللاستلام التعاقدي لا. الاستلام يحتاج كاميرا بحساسية حرارية 0.1 كلفن أو أفضل، بعدسة مناسبة لمسافة التصوير وضبط انبعاثية صحيح، وتقريراً يوثّق شدة الإشعاع وسرعة الرياح ووقت التصوير لكل صورة. الصورة بلا هذه المعطيات لا يمكن الاحتجاج بها أمام مورّد أو شركة تأمين.

### ما نسبة الدفعة التي يجب حجزها حتى اجتياز الاختبارات؟

الممارسة الشائعة في المشاريع التجارية هي 5% إلى 10% من قيمة العقد، تُصرف بعد اجتياز الاختبارات وإغلاق قائمة الملاحظات. النسبة الأنسب تعتمد على حجم المحطة وطول فترة التشغيل التجريبي المتفق عليها وطبيعة المنشأة. الأهم من النسبة أن يحدد العقد معايير القبول الرقمية مسبقاً ومن يتحمل تكلفة إعادة الاختبار عند الرسوب، وإلا تحوّل الحجز إلى نزاع مفتوح بلا مرجع.
