---
meta_title: "اعطال انفرتر ماست: معنى اكواد الخطأ والتحذير في PV1800"
meta_description: "اعطال انفرتر ماست: جدول اكواد الخطأ والتحذير لسلسلة PV1800 VMPK مع السبب الأرجح في السودان وفحص آمن تجريه بنفسك قبل الفني، واطلب عرضاً فنياً مكتوباً عبر واتساب."
primary_keyword: "اعطال انفرتر ماست"
secondary_keywords: "انفرتر ماست, اكواد اعطال انفرتر ماست, رموز اعطال الانفرتر, العطل 08 في الانفرتر, العطل 02 في الانفرتر"
---

# اعطال انفرتر ماست: معنى كل كود خطأ وتحذير في سلسلة PV1800

معظم ما يظهر على شاشة انفرتر ماست لا يعني أن الجهاز احترق. الرقم 07 يعني حملاً زائداً، والرقم 04 يعني أن البطارية فرغت، والاثنان يُحلّان بتغيير طريقة الاستعمال لا بدفع مبلغ لفني.

هذا المقال عن اعطال انفرتر ماست كما يعرضها دليل المستخدم لسلسلة PV1800 VMPK، وقد فتحنا الدليل وراجعنا جدول الأكواد فيه سطراً سطراً. الأكواد تختلف من سلسلة إلى أخرى ومن ماركة إلى ماركة، فلا تنقل معنى كود من مقال إلى جهازك قبل أن تطابق اسم الموديل المكتوب على الملصق. وللصورة الأوسع عن أعطال المنظومة كلها ابدأ من [أعطال الإنفرتر الشمسي](/blog/solar-inverter-faults/).

## ما الذي تغطيه هذه الأكواد وما الذي لا تغطيه

الجدول أدناه مأخوذ من دليل مستخدم PV1800 VMPK، وهو إنفرتر شاحن عالي التردد بموجة جيبية نقية مع منظم شحن MPPT مدمج، والموديل الذي يصفه الدليل قدرته 3000 واط على جهد 24 فولت. هذه هي السلسلة الوحيدة التي تحققنا منها. لم نتحقق من سلاسل ماست الأخرى، ولذلك لا نذكر لها أي كود.

الدليل يجمع الأكواد في جدول واحد: الأرقام من 01 إلى 58 تصف أعطالاً وحمايات، والأرقام من 61 إلى 77 تصف حالات مثل المروحة المحجوبة والحمل الزائد وتوقف الشحن الشمسي، وهي أقرب إلى التنبيهات. الرقم 15 غير موجود في هذه القائمة. فإن رأيته على جهازك فالأرجح أن جهازك من سلسلة أو إصدار برمجي آخر، وتخمين معناه أسوأ من الاعتراف بأنك لا تعرفه.

إن لم تكن متأكداً من موديلك فصوّر الملصق والشاشة وأرسلهما مع [طلب عرض فني مكتوب](/#contact)، وسيقرأ مهندسونا الكود على الدليل الصحيح قبل أي زيارة.

## جدول اكواد اعطال انفرتر ماست PV1800 VMPK

المعنى في العمود الثاني منقول من جدول الدليل. العمودان الثالث والرابع رأي هندسي نوعي من خبرة الموقع، وليسا من الدليل.

| الكود | المعنى حسب الدليل | ما نراه عادةً وفحص المالك | متى يلزم الفني |
|---|---|---|---|
| 01 | مروحة التبريد مقفلة | غبار أو جسم عالق، افصل الكهرباء كاملة ثم افحص دوران المروحة | إن بقيت مقفلة بعد التنظيف |
| 02 | حرارة زائدة في المحول | مكان مغلق أو تهوية ضعيفة أو حمل مرتفع طويلاً | إن تكرر مع تهوية جيدة وحمل معتدل |
| 03 | جهد البطارية مرتفع جداً | نوع بطارية أو جهد شحن لا يطابقان ورقة الشركة المصنعة | إن بقي بعد تصحيح الإعدادات |
| 04 | جهد البطارية منخفض جداً | البطارية فرغت أو الحمل الليلي أكبر من سعتها | إن حدث والبطارية ممتلئة |
| 05 | قصر في الخرج | جهاز معيب أو سلك ملامس، افصل الأحمال كلها وأعد التشغيل | إن ظهر بلا أحمال |
| 06 | جهد خرج الإنفرتر مرتفع جداً | قلّل الأحمال المتصلة وأعد التشغيل مرة واحدة | إن عاد الكود |
| 07 | حمل زائد | مجموع الأحمال أو تيار إقلاع الضاغط يفوق قدرة الجهاز | إن ظهر بحمل صغير جداً |
| 08 | جهد مرتفع في الناقل الداخلي | لا فحص آمن للمالك | دائماً |
| 09 | فشل في تشغيل الناقل الداخلي | أعد التشغيل مرة واحدة فقط | إن عاد الكود |
| 11 | عطل الريليه الرئيسي | لا فحص آمن للمالك | دائماً |
| 27 | حرارة زائدة في مبرّد الإنفرتر | التهوية وحرارة الغرفة، كما في الكود 02 | إن تكرر مع تهوية جيدة |
| 51 | حماية من تيار زائد | قلّل الأحمال وأعد التشغيل | إن عاد بلا أحمال |
| 55 | جهد زائد في خرج التيار المتردد | لا فحص آمن للمالك | دائماً |
| 56 | خطأ في توصيل البطارية | شدّ أطراف البطارية والفيوز والقطبية، بعد فصل الكهرباء | إن كان التوصيل سليماً |
| 61 | مروحة مقفلة والجهاز يعمل | غبار أو انسداد | إن استمر |
| 64 | بطارية منخفضة | تحذير مبكر قبل الكود 04 | إن ظهر والبطارية ممتلئة |
| 67 | حمل زائد على الاستهلاك | افصل جهازاً أو اثنين | إن ظهر بحمل صغير |
| 70 | خفض قدرة الخرج | غالباً حرارة أو حمل، راجع 02 و07 | إن تكرر مع حمل خفيف |
| 72 | توقف الشحن الشمسي بسبب البطارية المنخفضة (بنص الدليل) | راجع حالة البطارية | إن استمر مع بطارية سليمة |
| 73 | توقف الشحن الشمسي بسبب ارتفاع جهد الألواح | قارن جهد السلسلة في الصباح البارد بحد الإنفرتر | إن كانت الحسابات سليمة |

أكواد أخرى في الدليل، مثل 52 و53 و57 و58 و62 و63 و74 و75 و76 و77، لم ندرجها هنا لضيق المساحة. معانيها في دليل السلسلة نفسه، وأغلبها يخص الدوائر الداخلية أو مصدر الشبكة.

## الأكواد التي تعني حملاً أو بطارية وليست عطلاً

الأكواد 04 و07 و64 و67 هي الأكثر ظهوراً، وهي في الغالب خطأ تصميم لا خطأ جهاز. خذ مثلاً بيتاً في أم درمان على إنفرتر 3000 واط، فيه مكيّفان ثابتا السرعة من فئة 1.5 طن. كل مكيف يسحب نحو 1.6-2.0 كيلوواط أثناء العمل، أي 3.2-4.0 كيلوواط للاثنين، وهذا أكبر من قدرة الجهاز قبل أن نحسب تيار الإقلاع الذي يبلغ 3-5 أضعاف التيار المعتاد. الكود 07 هنا نتيجة حسابية، لا عطل.

الحل أن ينتقل البيت إلى فئة هجينة بقدرة 5-5.5 كيلوواط، وسعرها في مسح السوق، أغسطس 2026، بين 270 و450 دولاراً للإنفرتر وحده، أو أن يُشغَّل مكيف واحد في كل مرة.

مثال ثانٍ: صيدلية في كسلا فيها مجمّدتان صندوقيتان، تستهلك كل واحدة نحو 1.5-3.0 كيلوواط ساعة في اليوم، أي 3-6 كيلوواط ساعة للاثنتين. بطاريات رصاص أنبوبية 200 أمبير على جهد 24 فولت تحمل 4.8 كيلوواط ساعة اسمياً، ويُستفاد منها بنحو 50 إلى 60% فقط، أي 2.4 إلى 2.9 كيلوواط ساعة، والليل وحده يأخذ قرابة نصف الاستهلاك اليومي للمجمّدتين. ينتهي الشحن قبل الفجر، فيظهر 64 ثم 04 في الثالثة صباحاً، والمنظومة سليمة تماماً. العلاج في السعة، وراجع [الإعدادات الصحيحة للإنفرتر](/blog/solar-inverter-settings/) قبل شراء شيء.

وفي حالة الكود 03 لا تغيّر جهد الشحن من مقطع فيديو. القيمة تأتي من ورقة بيانات البطارية ودليل الإنفرتر معاً، فجهد شحن ليثيوم بقيمة رصاص أو العكس يظهر كود جهد البطارية بسرعة. وللتعامل مع الليثيوم وحماية BMS اقرأ [أعطال BMS في بطارية الليثيوم](/blog/lithium-bms-faults/).

## رموز اعطال الانفرتر المتعلقة بالحرارة: 01 و02 و27 و61 و70

في السودان تبلغ الحرارة 42-45 درجة مئوية في مايو ويونيو في الخرطوم وعطبرة وبورتسودان. الإنفرتر يُنتج حرارة عند الحمل، وإذا وُضع في غرفة مغلقة يتجاوز حد الأمان بسرعة، فتظهر 02 أو 27 ثم تخفض القدرة بكود 70.

لو كان عندك عيادة في بورتسودان تعمل بنوبتين، والإنفرتر معلق في مخزن صغير بلا فتحة تهوية، فسيرتفع الكود 02 بعد الظهر ويختفي ليلاً. لا تغيّر الجهاز، بل حرّك مكانه إلى جدار مظلل بمسافة حرة حوله، وأضف شفاطاً إن لزم. هذا قرار موقع لا يتخذه كتالوج، ويحتاج زيارة مهندس لقياس الحرارة فعلياً.

والمروحة المحجوبة بالغبار سبب شائع للكود 01 أو 61. نظّفها بعد فصل الكهرباء كاملة، من جهة الألواح ومن جهة البطارية والشبكة. 

لا تفتح الغطاء بنفسك، فمكثفات الجهاز تحتفظ بشحنة بعد الفصل. تنظيف الفتحات الخارجية يكفي، وما بعد ذلك لفني. جدول [صيانة المنظومة الشمسية](/solar-maintenance/) يضع هذا التنظيف ضمن الدورة السنوية.

## أكواد دخل الشبكة والمولد: 41 و42 و43 و44

في الدليل أربعة أكواد تخص مصدر التيار المتردد الداخل إلى الشاحن: 41 جهد منخفض عند دخل الشاحن، و42 جهد مرتفع، و43 تردد منخفض، و44 تردد مرتفع. هذه أكواد البيئة الكهربائية قبل أن تكون أكواد الجهاز. شبكة ضعيفة في طرف مدينة، أو مولد ديزل يتذبذب عند تغيّر الحمل، يكفيان لظهورها.

خذ مثلاً مزرعة قرب دنقلا تشغّل مولداً ديزل صغيراً احتياطاً لمحول 3000 واط. إذا وُصل الشاحن قبل أن يستقر المولد، قد يتذبذب الجهد والتردد عند أول حمل فيرفض الشاحن الدخل ويظهر 42 أو 44 ثم 41 أو 43.

ما يفعله المالك أن ينتظر حتى تستقر سرعة المولد قبل توصيله، وأن يتأكد من أن الكابل بين المولد والإنفرتر مناسب للمقطع والطول. أما ضبط محرك المولد ومنظمه فعمل ميكانيكي يتولاه فني المولد لا فني الإنفرتر.

ولا يعني ظهور هذه الأكواد أن الشاحن تالف. هو يحمي البطارية من تيار ملوّث. إن بقي الكود مع مصدر سليم قيست قيمته بجهاز موثوق، فالعلة في الشاحن الداخلي ويلزم فني. أما ضبط حدود الجهد والتردد المسموحة فهي من إعدادات الجهاز التي يوضحها [برمجة انفرتر الطاقة الشمسية](/blog/solar-inverter-settings/)، ولا تغيّرها لتخفي كوداً.

## الأكواد الداخلية 08 و09 و11 و51: متى لا تعبث بالجهاز

العطل 08 في الانفرتر معناه في الدليل جهد مرتفع في الناقل الداخلي، والعطل 09 فشل تشغيل هذا الناقل، والكود 11 عطل الريليه الرئيسي. كلها دوائر داخلية لا يصل إليها المالك، ولا فحص آمن لها. أعد التشغيل مرة واحدة بعد فصل كل شيء لدقيقة، فإن عاد الكود فالجهاز يحتاج فنياً.

الخطأ الشائع هنا أن يُعاد التشغيل عشر مرات على أمل أن يختفي. التكرار قد يُجهد القطع الداخلية أكثر، ولا ننصح به. سجّل الكود ووقته والأحمال المشغّلة وحرارة المكان، فهذه المعلومات تختصر على الفني نصف ساعة.

أما قرار الإصلاح أو الاستبدال فله مقال مستقل هو [إصلاح الإنفرتر الشمسي أم استبداله](/blog/inverter-repair-or-replace/)، والأرقام فيه تُبنى على عمر الجهاز وتكلفة القطعة. وأسعار الإنفرتر الجديد تجدها في [دليل أسعار الطاقة الشمسية في السودان](/solar-prices-sudan/).

## ماذا تسجّل قبل أن تتصل بالفني

الكود وحده لا يكفي. صوّر الشاشة والملصق الجانبي الذي يبين الموديل، ودوّن ما كان يعمل لحظة ظهور الكود وهل كان الجو حاراً وهل كانت الشمس قوية. وإن كان لديك قارئ شدّة تيار فقس سحب المكيف الفعلي، فالأرقام الاسمية تخدع.

من يتابع من الخارج يستطيع إرسال الصور والتفاصيل عبر واتساب، فيبدأ التشخيص الأولي عن بعد قبل أن يخرج أحد إلى الموقع.

إن تكرر الكود رغم هذه الخطوات فاحجز [زيارة موقع](/#contact) لنقرأ الجهاز مع البطاريات والتمديدات، أو راسلنا على واتساب [+249 90 560 1031](tel:+249905601031). وإن كان سبب الكود 73 حسابات الألواح فأنت بحاجة لمراجعة [حسابات السلاسل والكابلات](/blog/solar-cable-string-calculations/) على أساس المعيار الدولي IEC 62548 ([iec.ch](https://www.iec.ch/)).

وللتحقق من أي كود اطلب دليل موديلك بنسخته الصحيحة من البائع. النسخة التي راجعناها هي دليل مستخدم PV1800 VMPK كما يوزّعه وكيل إسباني للعلامة، لا صفحة المصنّع نفسه، فتحقق من مطابقة إصدار جهازك قبل الاعتماد عليها.

## الأسئلة الشائعة

### ما معنى العطل 08 في الانفرتر ماست؟

في دليل PV1800 VMPK يعني الكود 08 جهداً مرتفعاً في الناقل الداخلي للإنفرتر. هذه دائرة داخلية لا يفحصها المالك. افصل الجهاز وأعد تشغيله مرة واحدة، فإن عاد الكود فاستدعِ فنياً ولا تكرر المحاولة.

### وماذا عن العطل 02 والعطل 15؟

الكود 02 في الدليل حرارة زائدة في المحول، وعلاجه غالباً تهوية وحمل أقل. أما الرقم 15 فلا يوجد في جدول PV1800 VMPK الذي راجعناه، فلا نعطي له معنى. إن ظهر على جهازك فصوّر الشاشة والملصق وتحقق من دليل موديلك بالتحديد.

### هل نفس الأكواد صحيحة لكل انفرتر ماست؟

لا. الأكواد تتبع السلسلة والإصدار البرمجي، وما راجعناه هو PV1800 VMPK فقط. لا تفترض أن موديلاً آخر من الماركة نفسها، أو ماركة أخرى، يستعمل الأرقام نفسها بالمعاني نفسها.

### هل أحاول إصلاح الإنفرتر بنفسي إذا ظهر كود؟

افعل فقط ما لا يتطلب فتح الغطاء: فصل الكهرباء، تنظيف فتحات التهوية، تشديد أطراف البطارية بعد الفصل، وتقليل الأحمال. فتح الجهاز خطر لأن مكثفاته تحتفظ بشحنة، وقد يُسقط الضمان. ما عدا ذلك فهو عمل فني مؤهل.
