---
meta_title: "اعطال انفرتر سولس: معاني رسائل الخطأ في المنظومات الهجينة"
meta_description: "اعطال انفرتر سولس Solis الهجين: جدول برسائل الخطأ المؤكدة من صفحة الشركة، سببها المحتمل في السودان وما يفحصه المالك بأمان قبل الفني. اطلب عرضاً فنياً مكتوباً."
primary_keyword: "اعطال انفرتر سولس"
secondary_keywords: "أعطال إنفرتر سولس, اكواد اعطال انفرتر سولس, رسائل خطأ الإنفرتر الهجين, انفرتر سولس, Solis error codes"
---

# اعطال انفرتر سولس Solis: رسائل الخطأ الشائعة ومعناها في المنظومات الهجينة

ظهرت على الشاشة عبارة OV-G-V01، وتوقفت المنظومة، والبيت عاد إلى المولد. هذا هو المشهد الذي يسبق أغلب عمليات البحث عن اعطال انفرتر سولس، والمشكلة أن العبارة الإنجليزية المختصرة لا تقول شيئاً لمن لا يعرف أن الجهاز يحمي نفسه بمجرد أن يخرج جهد الشبكة عن الحد المضبوط.

أغلب هذه الرسائل تنبيه حماية وليست إعلان تلف. بعضها يزول بإعادة التشغيل وبعضها يحتاج فنياً ومقياس عزل، والفرق بين الحالتين هو ما نرتبه في هذا المقال.

إن كانت عندك منظومة هجينة لا تعمل الآن وتريد من يقرأ سجل أعطالها ويقدّر الإصلاح كتابةً، فيمكنك أن [تطلب عرضاً فنياً مكتوباً](/#contact) بعد أن تدوّن اسم الرسالة ورقم الموديل. للمرجع العام عن الأعطال بكل أنواعها راجع [دليل أعطال الإنفرتر الشمسي](/blog/solar-inverter-faults/)، وهذا المقال مخصص لسولس وحدها.

## قبل الجدول: على أي موديل ينطبق هذا الكلام

الرسائل أدناه مأخوذة من صفحة رسائل الإنذار الرسمية لشركة Solis، وتحديداً قسم الإنفرترات الهجينة (Energy Storage)، وفتحناها وقرأناها قبل الكتابة: [قائمة رسائل الإنذار الكاملة من Solis](https://usservice.solisinverters.com/support/solutions/articles/73000560423-solis-inverter-alarm-codes-complete-list-). الصفحة تفصل بين الإنفرترات المربوطة بالشبكة والإنفرترات الهجينة، ولا تربط القسم الهجين بسلسلة موديلات محددة.

هذا يعني أمرين. الأول أن الجدول ينطبق على الإنفرتر الهجين الذي يحمل بطارية، وليس على إنفرتر السلاسل المربوط بالشبكة فقط، فللأخير قائمته الخاصة في الصفحة نفسها وفيها رسائل غير موجودة هنا. الثاني أن دليل الموديل الذي في صندوقك يبقى المرجع الأخير، فبعض الأكواد يختلف بين السلاسل وبين إصدارات البرمجية.

تركنا عمداً كل رسالة لم نجد تفسيرها في المصدر. لا فائدة من جدول طويل فيه معانٍ مخمّنة، فالمخمَّن يقود الفني إلى الفحص الخطأ.

## أعطال إنفرتر سولس على جهة الشبكة: الجهد والتردد وغياب التيار

الإنفرتر الهجين يتصل بالشبكة أو بالمولد عبر مدخل AC، ويراقب الجهد والتردد باستمرار. إذا خرج أحدهما عن الحد المضبوط لمعيار الشبكة فصل الجهاز نفسه وعرض رسالة، ثم عاد وحده حين تستقر القراءة. تقول صفحة Solis عن OV-G-V01 إن جهد الشبكة تجاوز حد المستوى الأول للمعيار، وإن أول ما يُفحص هو سلامة الشبكة ووصلة كابلات AC ثم إعادة التشغيل.

في السودان تظهر هذه الرسائل أكثر على خطوط الأطراف الضعيفة. خذ مثلاً بيتاً في أطراف أم درمان على محول مشترك بين عدد كبير من البيوت. وقت الظهيرة تقل أحمال الجيران فيرتفع الجهد عند آخر الخط، وفي المساء يهبط. الإنفرتر في هذا البيت سيعرض OV-G-V01 نهاراً وUN-G-V01 مساءً، والجهاز سليم في الحالتين.

الفحص الصحيح هنا قياس لا تخمين. يضع الفني مقياس جهد على أطراف AC لحظة ظهور الرسالة، ويسجل القراءة والساعة. إن كانت القراءة فعلاً قرب الحد فالعلة في الشبكة أو في كابل AC الرفيع الطويل، ولا تعالج بالإنفرتر. وتذكر صفحة Solis، في قسم الإنفرترات المربوطة بالشبكة، أن تعديل حدود الحماية يتم بعد موافقة الجهة المشغلة للشبكة وبالتواصل مع دعم الشركة، فلا ننصح أبداً بتعديل الحدود من القائمة لمجرد التخلص من الرسالة.

المولد الصغير يستحق فقرة منفصلة. رسائل التردد، أي OV-G-F01 وUN-G-F01، تظهر حين يتذبذب تردد مولد رخيص أو متهالك حول 50 هرتز. وتظهر GRID-INTF حين تكون موجة الجهد مشوهة، وتربطها الصفحة بتعدد الإنفرترات على خط واحد وبسوء موجة الشبكة. إن كان مصدر المدخل مولداً فاقرأ أولاً [ربط المولد الديزل بالنظام الشمسي](/blog/diesel-generator-hybrid/)، فكثير من هذه الرسائل سببه ضبط خاطئ لمصدر الشحن أو مولد لا يحتمل حمل الشاحن.

## جدول رسائل الخطأ في الإنفرتر الهجين من Solis

الجدول يلخص ما وجدناه في قسم الإنفرترات الهجينة من صفحة Solis، مع عمود السبب المحتمل في السودان وهو تقدير هندسي منا وليس من الصفحة. وعمود المالك والفني يبين ما يمكن فحصه بأمان ومتى يلزم استدعاء فني.

| الرسالة | معناها عند Solis | سبب محتمل في السودان (تقدير) | المالك أم الفني |
|---|---|---|---|
| NO-Grid | الجهاز لا يكتشف شبكة | انقطاع، قاطع AC مفصول، مولد متوقف | المالك: فحص القاطع والشبكة. الفني: إن بقيت الرسالة والشبكة سليمة |
| OV-G-V01 | جهد الشبكة أعلى من حد المستوى الأول | خط ريفي ضعيف يرتفع جهده عند قلة الأحمال | المالك: إعادة تشغيل مرة. الفني: إن تكررت، مع قياس الجهد |
| UN-G-V01 | جهد الشبكة أدنى من حد المستوى الأول | هبوط الجهد وقت الذروة، كابل AC رفيع وطويل | الفني: قياس الجهد عند الأحمال وفحص المقطع |
| OV-G-F01 وUN-G-F01 | تردد الشبكة فوق الحد أو تحته | مولد صغير غير مستقر | الفني: فحص المولد وإعدادات المدخل |
| GRID-INTF | تداخل في الشبكة أو تشوه موجتها | مولد متهالك أو أحمال ثقيلة على الخط نفسه | الفني: تحليل الشبكة وتعديل المرشح من الإعداد الخاص |
| OV-DC01 وOV-DC02 | جهد دخل DC1 أو DC2 مرتفع | عدد ألواح كبير في السلسلة، صباح شتوي بارد | الفني فقط: إعادة حساب السلسلة قبل إعادة التشغيل |
| PV ISO-PRO 01 وPV ISO-PRO 02 | عطل عزل بين السالب أو الموجب والأرض | كابل DC متشقق بالحرارة، وصلة MC4 رطبة، لوح تالف | الفني فقط، بعد فصل DC وقياس العزل |
| ILeak-PRO 01 إلى 04 | تيار تسرب عند حدود 30 و60 و150 و300 مللي أمبير | عزل لوح أو كابل ضعيف، سوء تأريض | الفني فقط: اختبار السلاسل واحدة واحدة |
| ARC-FAULT | رصد قوس كهربائي في جهة DC | وصلة MC4 رديئة أو مرتخية، نقطة تسخين | الفني فقط: فصل وفحص الوصلات |
| OV-TEM | حرارة داخلية مرتفعة | تركيب في الشمس أو غرفة بلا تهوية، غبار على المبرد | المالك: تظليل وتهوية وإطفاء 15 دقيقة. الفني: إن عادت |
| NO-Battery | البطارية غير متصلة | قاطع البطارية مفصول أو فيوز محروق | المالك: النظر إلى القاطع دون لمس الكابلات. الفني: الباقي |
| CAN_Comm_FAIL | فشل اتصال الإنفرتر بالبطارية | كابل اتصال مرتخٍ أو بروتوكول غير مطابق | الفني: فحص الكابل وإعداد نوع البطارية |
| BatName-FAIL | نوع البطارية المختار لا يطابق المركّبة | ضبط عند التركيب أو بعد تحديث | الفني: مطابقة الإعداد مع ورقة البطارية |
| Over-Load | حمل مخرج الاحتياطي (Backup) مرتفع | مكيف أو مضخة تبدأ مع أحمال حرارية أخرى | المالك: فصل أحمال وإعادة التشغيل |
| MET_Comm_FAIL | فشل اتصال العداد | كابل العداد أو ضبط ماركته | الفني: فحص الكابل والإعداد |

## أعطال إنفرتر سولس على جهة الألواح: العزل وجهد السلاسل وقوس DC

هذا القسم هو الأخطر على المالك، لأن الألواح تنتج جهداً عالياً في وضح النهار حتى لو أطفأت الإنفرتر. لا تقترب من كابلات DC ولا من وصلات MC4 وهي تحت الشمس، ولا تفتح علبة التجميع بيدك مهما بدا الأمر بسيطاً. فحوص العزل والتسرب تحتاج جهاز قياس عزل وفنياً يعرف كيف يفصل السلاسل بأمان، وتصف IEC 62548 متطلبات تصميم مصفوفات الألواح وسلامتها، وللمرجع العام يمكنك الرجوع إلى [اللجنة الكهروتقنية الدولية](https://www.iec.ch/).

خذ مثلاً مزرعة من 30 فداناً قرب دنقلا، ألواحها على الأرض وكابلات DC ممدودة بين الصفوف. بعد موسم صيف كامل تتصلب العزلة الخارجية لكابل رخيص ويتشقق مكان احتكاكه بالرمل أو بقاعدة الحامل. تبدأ رسالة PV ISO-PRO بالظهور في ساعات الصباح الأولى حين تكون الرطوبة أعلى، ثم تختفي عند الظهر. صفحة Solis نفسها تقول إن ظهور هذه الرسالة في الصباح الباكر أو آخر العصر أو في يوم ممطر أمر طبيعي، وإن مقاومة السلسلة للأرض ينبغي أن تزيد على 20 كيلو أوم. لذلك لا يكفي توقيت الرسالة للحكم. إن صارت تتكرر كل صباح وتطول مدتها بعد موسم كامل، فالقياس هو الحكم: قراءة أقل من 20 كيلو أوم تعني أن الكابل أو اللوح هو المتهم، وليس الإنفرتر.

الحل في هذه الحالة تغيير المقطع المتضرر بكابل PV مزدوج العزل مقاوم للأشعة فوق البنفسجية بمقطع 4 أو 6 ملم مربع، لا لفه بشريط عازل. وفي الجانب نفسه تأتي ARC-FAULT، وهي تتصل غالباً بوصلة MC4 مرتخية أو رديئة، وقد فصّلنا أسبابها في [أعطال سخونة وصلات MC4](/blog/mc4-connector-failures/). أما OV-DC01 وOV-DC02 فهي رسالة تصميم أكثر منها عطلاً: عدد ألواح كبير في السلسلة ثم صباح بارد في يناير يرفع جهد الدائرة المفتوحة فوق الحد. الحساب الصحيح للسلسلة يضيف نحو 5% على Voc عند 10 درجات مئوية، كما في [حسابات الطاقة الشمسية للكابلات والسلاسل](/blog/solar-cable-string-calculations/).

## رسائل البطارية والحمل الزائد: متى تتوقف الثلاجات

تظهر هنا الأعطال التي يشعر بها المالك مباشرة لأنها تقطع الكهرباء عن الأحمال الحساسة. تذكر الصفحة NO-Battery حين لا تكتشف الإنفرتر البطارية، وCAN_Comm_FAIL حين يفشل الاتصال بها، وBatName-FAIL حين يطابق الإعداد نوعاً غير المركّب. أما رسائل نظام إدارة البطارية نفسها فمكانها [أعطال BMS بطارية الليثيوم](/blog/lithium-bms-faults/)، فلا نكررها.

لو كانت عندك صيدلية في كسلا بمجمّدتين، كل منهما تستهلك عادةً نحو 1.5 إلى 3.0 كيلوواط ساعة يومياً في الحر، فإن انقطاع اتصال البطارية ليلاً يعني أن الدواء المبرّد بلا حماية. ننصح هنا بإنذار بسيط إلى جانب إصلاح العطل: مقياس حرارة للمجمّدة يحفظ سجلاً، ومالك يعرف مكان قاطع البطارية. وإن كان الاتصال معطلاً، فالفحص الأول هو الكابل بين الإنفرتر والبطارية وإعداد البروتوكول، ولا يُغيَّر نوع البطارية في القائمة بتجربة ما بدون ورقة البطارية.

الحمل الزائد (Over-Load) على مخرج الاحتياطي يجري بشكل مختلف. المكيف أو المضخة تسحب تياراً عند الإقلاع يبلغ ثلاثة إلى خمسة أضعاف تيار التشغيل في الوحدات ثابتة السرعة، فإن اجتمع هذا مع غلاية أو مكواة على المخرج نفسه فصل الإنفرتر. الحل الأرخص أن تنقل الأحمال الحرارية إلى خط لا يمر بالبطارية، والأغلى أن تكبر الإنفرتر. إن كانت المسألة سعة وليست عطلاً فراجع [برمجة انفرتر الطاقة الشمسية](/blog/solar-inverter-settings/) قبل شراء جهاز أكبر.

## ما الذي يراه الفني قبل أن يصل إليك

أهم ما يختصر زيارة الفني أن تصله بالمعلومات مسبقاً: اسم الرسالة بالضبط، ووقتها، ورقم موديل الإنفرتر وإصدار البرمجية، وصورة للشاشة. ويمكن للمقيمين خارج السودان إرسال هذه الصور عبر واتساب على [+249 90 560 1031](tel:+249905601031) لتجهيز العرض الفني قبل الزيارة.

إن كان الإنفرتر مربوطاً بوحدة مراقبة وحساب على منصة SolisCloud فإن سجل الأعطال يظهر هناك بالتاريخ والساعة، وهو يغني عن كثير من التخمين، فالرسالة التي تتكرر عند الثالثة عصراً كل يوم تحكي قصة غير رسالة ظهرت مرة واحدة. تفاصيل المراقبة عن بعد في [مراقبة المحطة الشمسية عن بعد](/blog/solar-monitoring-remote/).

وأخيراً مسألة الكلفة. إنفرتر هجين من فئة 5 إلى 5.5 كيلوواط يقع في نطاق 270 إلى 450 دولاراً حسب مسح السوق، أغسطس 2026، وللمقارنة الكاملة [دليل أسعار الطاقة الشمسية](/solar-prices-sudan/). لذلك يكون السؤال العملي هو هل زيارة الفني وقطع الغيار تقل عن نصف هذا الرقم، أم أن الاستبدال أرخص. وعقد الصيانة السنوي بين 150 و600 دولار بحسب حجم النظام يغطي في العادة فحص العزل والوصلات الذي يمنع أغلب رسائل جهة الألواح. إن أردت زيارة تشخيص فيمكنك أن [تحجز زيارة موقع](/#contact)، وتجد تفاصيل الخدمة في صفحة [صيانة المنظومات الشمسية](/solar-maintenance/) وصفحة [البطاريات الهجينة](/hybrid-solar-batteries/).

## الأسئلة الشائعة

### هل رسالة OV-G-V01 تعني أن الإنفرتر تالف؟

لا. تشرحها صفحة Solis بأنها جهد شبكة أعلى من حد المستوى الأول، وأن الجهاز فصل نفسه حماية. إن زالت بإعادة التشغيل ولم تتكرر فهي ارتفاع عابر في الشبكة. وإن تكررت يومياً في الساعة نفسها فهذا نمط يستدعي قياس الجهد عند أطراف AC.

### هل أعدّل حدود الجهد من القائمة لأتخلص من الرسالة؟

لا ننصح بذلك. تقول صفحة Solis، في قسم الإنفرترات المربوطة بالشبكة، إن تعديل حدود الحماية يتم بعد موافقة الجهة المشغلة للشبكة وبالتواصل مع دعم الشركة. تعديلها بلا قياس قد يعرّض الأحمال لجهد مرتفع، والأفضل معرفة سبب ارتفاع الجهد أولاً.

### لماذا تظهر رسالة العزل صباحاً وتختفي ظهراً؟

تقول Solis إن ظهورها في الصباح الباكر أو آخر العصر أو في يوم ممطر أمر طبيعي. لكن الرطوبة والندى على كابل متشقق أو وصلة مرتخية تعطي الأثر نفسه، فتغيب الرسالة حين يجف الهواء. إن تكررت يومياً وطالت مدتها، فالاختبار الصحيح قياس عزل السلاسل بعد فصلها، والمقاومة للأرض ينبغي أن تزيد على 20 كيلو أوم.

### هل تنطبق هذه الأكواد على إنفرتر سولس المربوط بالشبكة فقط؟

ليس بالكامل. للإنفرترات المربوطة بالشبكة قسمها الخاص في صفحة Solis، وفيه رسائل لا وجود لها في الهجين مثل Reve-DC، وقد تختلف معاني بعض الأكواد بين السلاسل. ارجع إلى دليل موديلك قبل الاعتماد على أي جدول عام.
